!
! ======================================================================
!
!               ______        __  __        __
!              / ____/____   / / / /__  __ / /_
!             / __/  / __ \ / /_/ // / / // __ \
!            / /___ / / / // __  // /_/ // /_/ /
!           /_____//_/ /_//_/ /_/ \__,_//_.___/
!
!                 housing stock energy hub
!
!
! ======================================================================
!
! simulation timestep:            annual simulation at variable resolution
! regions:                        9-SAP regions + climate.onebuilding EPWs
! internal mass:                  none
! people:                         EHS data / BREDEM formula
! lights:                         BREDEM linear model
! equipment:                      BREDEM linear model
! windows:                        pre-defined, adjusted with EHS data
! detached shading:               in-development
! daylight:                       basic template
! natural ventilation :           airflow-network multizone
! zonal equipment:                template (HEFF-based catalogue)
! heating systems:                standard, combi, back systems, 
!                                  communal, heat pumps, warm air
! boilers:                        conventional, combi, auxiliary
! water mass flow:                125l/p
! tank volume:                    variable
! materials:                      RdSAP + CIBSE
!
! ======================================================================
!                                                    github.com/enhub-uk
!
!
! ====================================================================== 
!
!     EnergyPlus v24.1 / R 4.4.1
!
!    Cuboid id-CHM :  2
!    Cuboid id-EHS :  I0011109
!
!    Time-step assigned :  60 / 4 minutes
!
!    [Context]
!    Built Epoch :  1981-1990
!  Dwelling Type :  detached
!       Rurality :  town and fringe
!       Sparsity :  less sparse
!
!    [Climate]
!     Reference : <from survey>
!        Region : South West
!     Longitude : -4.12
!      Latitude : 50.36
!      Location : Plymouth-Mount Batten
!   Orientation : 0  North
!         (epw) : /Users/gustavo/Library/Application Support/org.R-project.R/R/enhub/data_sources/_weather/stations/GBR_ENG_Plymouth-Mount.Batten.038270_TMYx/data.epw
!
!
!                z   $b$$F
!               F"  4$$P"
!                r *$$$".c...
!                %-4$$$$$$$$"
!                 J$*$$$$$$P
!                ^r4$$$$$$"
!                  *f*$$*"
!                ".4 *$$$$$$.
!          4ee%.e.  .$$$$$$$$r
!         4$$$$$$b  P$**)$$$$b
!      e..4$$$$$$$"     $$$$$$c.
!      3$$$$$$$$*"   "  ^"$$$$$$c
!     *$$$$$$$$$.        *$$$$$$$.
!      ..$$$$$$$L    c ..J$$$$$$$b
!      d"$$$$$$$F   .@$$$$$$$$$$$P"..
!   ..$$$$$$$$$$      d$$$$$$$$$$$$$$$
!   =$$$$$$P"" "    .e$$$$$$$$$$$$$$$$
!     *""          $**$$$$$$$$$$$$$$*
!                      "".$$$$$$$$$C .
!                   .z$$$$$$$$$$$$$$""
!                  .$$$*"^**"  "
!                =P"  "
!
!
!    Simulation Period :  1-1-12-31
!
!    Schedules :  occupancy + appliances + energy systems + infiltration & ventilation
!
!    Appliances :  radio / tvdvdsettopbox / vacuumcleaner / electrickettle
!          hob / microwaveoven / ovenwithouthob / coffeemachine
!          blender / refrigerator / uprightfreezer / housealarm
!          ACcharger / smokedetectors / powertools / doorbell
!          batterycharger / airfreshener / clockradio / cordlessphone
!          electrictoothbrush / smartgadget / genericsockets / modem
!          laptop / auxiliarylights / roomlamps / decorativelamps
!          houserooflighting / unknownunspecified / electricshowerheads / washingmachine
!
! ----------------------------------------------------------------------
!
!    [Typology]
!             Cuboid Id : MOD-2FWANBNA
!    Dwelling Type (5x) : detached
!      Built Epoch (5x) : modern
!        Heating System : MSH5DHW6
!
!    [Geometry]
!             Storeys : 2 (excluding attic and basement)
!        Room-in-roof : yes
!     Basement/Cellar : no
!      Attached sides : 0
!    Total Floor Area : 87.69 m2
!       Façade Height : 4.9 m
!
!  Infiltration (ach) : 65% + 35% zones
!
!    Roof obstruction :  NA
!      Window shading :  NA
!       Glazing ratio :  
!        Window types :  single glazing  &  NA
!
!      Main wall type :  Timber frame
!      Wall thickness :  0.27
!           Roof type :  natural slate/stone/shingle / pitched
!   Ground Floor type :  timber
!
!    Appliances : 
!    -- calibrated with ECUK-tbl-EnergyUsage
!       split for gains and external meter readings
!
!      Occupants :  adults &  children
!    (BREDEM eq) :  if non-existent, is calculated as described in BREDEM
!    (EUSILC eq) :  assumed contributions: 50% adult and 30% children
!
!    [Heating Systems]
!    -- Implemented using `OpenStudio` 
!       see Documentation for additional considerations
!    Main Space Heating (MSH) : Solid boiler (house coal/anthracite)
!    Domestic Hot Water (DHW) : Solid boiler (house coal/anthracite)
!             Central Heating : TRUE
!                   Solar DHW : FALSE
!      Heating Operation Mode : intermittent
!
!    Water Net :    m3/s (default value)
!    -- This value is adjusted according to the implemented templates
!
!    [Information]
!           Conservatory : FB
!           Solar panels : ----
!    Solar photovoltaics : ----
!        Front extension : Bal-30-ByM-30-ByS-30-Con-30-RfX-30-Drm-30-Prh-30
!         Rear extension : Bal-29-ByM-29-ByS-29-Con-29-RfX-29-Drm-29-Prh-29
!                   [ Bal: balcony; ByM: bay window (multiple); ByS: bay window (single);
!                     Con: conservatory; RfX: roof extension; Drm: dormer; Prh: porch ]
!             Exposition : Slightly exposed
!               Urbanity : Rural residential
!         Rows of Houses : Detached House/Module
!           Street mode  : Side road
!
!
! ---EHS household reference-----------------------------------------
!
!    weight-dwelling :  1218
!
!    household income (join) : 20641 £/yr
!           fuel expenditure : 1056.1 £/yr
!         ..on water heating : 121.03 £/yr
!         ..on space heating : 871.53 £/yr
!              ..on lighting : 63.54 £/yr
!
! ====================================================================== 
!
!  [ File generated on  Sep 17 2024 21:34:41  ]
!  [ UUID :  3edd9513-470d-4923-a141-b21c9029fbb7  ]
!
 

!-   =========== ep_A ==============================================


!-   =========== ALL OBJECTS IN CLASS: VERSION ===========

Version,  !- 
    24.1; !- Version Identifier


!-   =========== ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl, !- 
    Yes,           !- Do Zone Sizing Calculation
    Yes,           !- Do System Sizing Calculation
    No,            !- Do Plant Sizing Calculation
    Yes,           !- Run Simulation for Sizing Periods
    Yes,           !- Run Simulation for Weather File Run Periods
    No,            !- Do HVAC Sizing Simulation for Sizing Periods
    1;             !- Maximum Number of HVAC Sizing Simulation Passes


!-   =========== ALL OBJECTS IN CLASS: BUILDING ===========

Building,                                   !- 
    Archetype (based on I0011109),          !- Name
    0,                                      !- North Axis {deg}
    Country,                                !- Terrain
    0.04,                                   !- Loads Convergence Tolerance Value {W}
    0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections, !- Solar Distribution
    25,                                     !- Maximum Number of Warmup Days
    6;                                      !- Minimum Number of Warmup Days


!-   =========== ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside, !- 
    TARP;                          !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside, !- 
    DOE-2;                          !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,           !- 
    ConductionTransferFunction; !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm, !- 
    AnalyticalSolution,      !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing


!-   =========== ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance, !- 
    No;                    !- Carbon Dioxide Concentration


!-   =========== ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep, !- 
    4;    !- Number of Timesteps per Hour


!-   =========== ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits, !- 
    0,             !- Minimum System Timestep
    25;            !- Maximum HVAC Iterations


!-   =========== ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,  !- 
    UpperLeftCorner,  !- Starting Vertex Position
    Counterclockwise, !- Vertex Entry Direction
    Relative;         !- Coordinate System



!-   =========== ep_B ==============================================


!-   =========== ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,                       !- 
    38270 --- Plymouth-Mount Batten, !- Name
    50.36,                           !- Latitude
    -4.12,                           !- Longitude
    0,                               !- Time Zone
    27;                              !- Elevation


!-   =========== ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,     !- 
    SimPeriod, !- Name
    1,         !- Begin Month
    1,         !- Begin Day of Month
    2021,      !- Begin Year
    12,        !- End Month
    31,        !- End Day of Month
    2021,      !- End Year
    Saturday,  !- Day of Week for Start Day
    No,        !- Use Weather File Holidays and Special Days
    No,        !- Use Weather File Daylight Saving Period
    No,        !- Apply Weekend Holiday Rule
    Yes,       !- Use Weather File Rain Indicators
    Yes;       !- Use Weather File Snow Indicators


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface, !- 
    -1.879,                             !- January Surface Ground Temperature {C}
    -0.7111,                            !- February Surface Ground Temperature {C}
    3.4581,                             !- March Surface Ground Temperature {C}
    9.7258,                             !- April Surface Ground Temperature {C}
    16.3392,                            !- May Surface Ground Temperature {C}
    21.522,                             !- June Surface Ground Temperature {C}
    23.8764,                            !- July Surface Ground Temperature {C}
    22.6909,                            !- August Surface Ground Temperature {C}
    18.3715,                            !- September Surface Ground Temperature {C}
    12.0574,                            !- October Surface Ground Temperature {C}
    5.4606,                             !- November Surface Ground Temperature {C}
    0.364;                              !- December Surface Ground Temperature {C}


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod, !- 
    4.16,                              !- January Ground Temperature
    5.31,                              !- February Ground Temperature
    7.51,                              !- March Ground Temperature
    9.61,                              !- April Ground Temperature
    13.58,                             !- May Ground Temperature
    15.67,                             !- June Ground Temperature
    16.24,                             !- July Ground Temperature
    15.18,                             !- August Ground Temperature
    12.74,                             !- September Ground Temperature
    9.69,                              !- October Ground Temperature
    6.69,                              !- November Ground Temperature
    4.72;                              !- December Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow, !- 
    14,                         !- January Surface Ground Temperature
    14,                         !- February Surface Ground Temperature
    14,                         !- March Surface Ground Temperature
    14,                         !- April Surface Ground Temperature
    14,                         !- May Surface Ground Temperature
    14,                         !- June Surface Ground Temperature
    14,                         !- July Surface Ground Temperature
    14,                         !- August Surface Ground Temperature
    14,                         !- September Surface Ground Temperature
    14,                         !- October Surface Ground Temperature
    14,                         !- November Surface Ground Temperature
    14;                         !- December Surface Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep, !- 
    14,                      !- January Deep Ground Temperature
    14,                      !- February Deep Ground Temperature
    14,                      !- March Deep Ground Temperature
    14,                      !- April Deep Ground Temperature
    14,                      !- May Deep Ground Temperature
    14,                      !- June Deep Ground Temperature
    14,                      !- July Deep Ground Temperature
    14,                      !- August Deep Ground Temperature
    14,                      !- September Deep Ground Temperature
    14,                      !- October Deep Ground Temperature
    14,                      !- November Deep Ground Temperature
    14;                      !- December Deep Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance, !- 
    0.2,                !- January Ground Reflectance
    0.2,                !- February Ground Reflectance
    0.2,                !- March Ground Reflectance
    0.2,                !- April Ground Reflectance
    0.2,                !- May Ground Reflectance
    0.2,                !- June Ground Reflectance
    0.2,                !- July Ground Reflectance
    0.2,                !- August Ground Reflectance
    0.2,                !- September Ground Reflectance
    0.2,                !- October Ground Reflectance
    0.2,                !- November Ground Reflectance
    0.2;                !- December Ground Reflectance


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier, !- 
    1,                               !- Ground Reflected Solar Modifier
    1;                               !- Daylighting Ground Reflected Solar Modifier



!-   =========== DESIGN DAYS: EPW FILES ============================
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    1.018,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    1.018;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    Any Number, !- Schedule Type Limits Name
    /Users/gustavo/Library/Application Support/org.R-project.R/R/enhub/data_sources/_weather/stations/GBR_ENG_Plymouth-Mount.Batten.038270_TMYx/data.rain.csv,
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=038270 Time Zone= GMT+0.00 Code=EUW: (GMT+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna, Belgrade, Bratisl
 !  Data Source="2021 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   Last Sunday in March,    !- StartDate
   Last Sunday in October;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Plymouth-Mount.Batten_ENG_GBR Extreme Annual Wind Speeds, 1%=15.1m/s, 2.5%=13.2m/s, 5%=11.5m/s
 ! Plymouth-Mount.Batten_ENG_GBR Extreme Annual Temperatures, Max Drybulb=26.4C Min Drybulb=1.5C
  
 ! Plymouth-Mount.Batten_ENG_GBR ASHRAE Climate Zone=4A
  
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Design Conditions Wind Speed=3.3m/s Wind Dir=70
 ! Coldest Month=FEB

 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating 99.6%, MaxDB=-1.2C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg 99.6% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -1.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating 99%, MaxDB=0.0C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg 99% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.0,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-5.6C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -5.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Humidification 99% Design Conditions DP=>MCDB, DP=-3.9C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        1.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -3.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=19.2m/s
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        9.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
       19.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=17.2m/s
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
       17.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 


!-   =========== ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits, !- 
    Any Number;     !- Name

ScheduleTypeLimits, !- 
    Number;         !- Name

ScheduleTypeLimits,  !- 
    HVAC Any Number; !- Name

ScheduleTypeLimits, !- 
    Fraction,       !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    Temperature,    !- Name
    -60,            !- Lower Limit Value
    200,            !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    On/Off,         !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Discrete;       !- Numeric Type

ScheduleTypeLimits, !- 
    Control Type,   !- Name
    0,              !- Lower Limit Value
    4,              !- Upper Limit Value
    Discrete;       !- Numeric Type

ScheduleTypeLimits, !- 
    Humidity,       !- Name
    10,             !- Lower Limit Value
    90,             !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits,     !- 
    Fractional Hundred, !- Name
    0,                  !- Lower Limit Value
    100,                !- Upper Limit Value
    Continuous;         !- Numeric Type

ScheduleTypeLimits,     !- 
    Dimensionless Sign, !- Name
    -1,                 !- Lower Limit Value
    1,                  !- Upper Limit Value
    Continuous;         !- Numeric Type

ScheduleTypeLimits,      !- 
    Dimensionless Scale, !- Name
    0.1,                 !- Lower Limit Value
    1000,                !- Upper Limit Value
    Continuous;          !- Numeric Type

ScheduleTypeLimits, !- 
    ActivityLevel,  !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    activitylevel;  !- Unit Type

ScheduleTypeLimits, !- 
    Capacity,       !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    capacity;       !- Unit Type

ScheduleTypeLimits, !- 
    ControlMode,    !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Discrete,       !- Numeric Type
    Control;        !- Unit Type

ScheduleTypeLimits,   !- 
    DeltaTemperature, !- Name
    ,                 !- Lower Limit Value
    ,                 !- Upper Limit Value
    Continuous,       !- Numeric Type
    deltatemperature; !- Unit Type

ScheduleTypeLimits, !- 
    Dimensionless,  !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    Velocity,       !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    velocity;       !- Unit Type

ScheduleTypeLimits,     !- 
    VolumetricFlowRate, !- Name
    0,                  !- Lower Limit Value
    ,                   !- Upper Limit Value
    Continuous,         !- Numeric Type
    Dimensionless;      !- Unit Type

ScheduleTypeLimits, !- 
    Percent,        !- Name
    0,              !- Lower Limit Value
    100,            !- Upper Limit Value
    Continuous,     !- Numeric Type
    percent;        !- Unit Type

ScheduleTypeLimits,     !- 
    LinearPowerDensity, !- Name
    0,                  !- Lower Limit Value
    ,                   !- Upper Limit Value
    Continuous,         !- Numeric Type
    Dimensionless;      !- Unit Type

ScheduleTypeLimits,    !- 
    Temperature Scale, !- Name
    0,                 !- Lower Limit Value
    100,               !- Upper Limit Value
    Continuous,        !- Numeric Type
    temperature;       !- Unit Type


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,      !- 
    Always On,         !- Name
    On/Off,            !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,      !- Field 2
    Until: 24:00, 1.0; !- Field 3

Schedule:Compact,      !- 
    Always Off,        !- Name
    On/Off,            !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,      !- Field 2
    Until: 24:00, 0.0; !- Field 3

Schedule:Compact,                                            !- 
    Window opening {fraction},                               !- Name
    Fraction,                                                !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: AllDays,                                            !- Field 2
    Until:  9:00, 0.0, Until: 17:00, 0.5, Until: 24:00, 0.0; !- Field 3

Schedule:Compact,                 !- 
    Natural Ventilation Schedule, !- Name
    Fraction,                     !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 1;              !- Field 3

Schedule:Compact,               !- 
    Clothing Activity Schedule, !- Name
    Any Number,                 !- Schedule Type Limits Name
    Through: 04/30,             !- Field 1
    For: AllDays,               !- Field 2
    Until: 24:00, 1.0,          !- Field 3
    Through: 09/30,             !- Field 4
    For: AllDays,               !- Field 5
    Until: 24:00, 0.5,          !- Field 6
    Through: 12/31,             !- Field 7
    For: AllDays,               !- Field 8
    Until: 24:00, 1.0;          !- Field 9

Schedule:Compact,         !- 
    schedule:activity,    !- Name
    Any Number,           !- Schedule Type Limits Name
    Through: 12/31,       !- Field 1
    For: AllDays,         !- Field 2
    Until: 24:00, 131.82; !- Field 3

Schedule:Compact,       !- 
    schedule:work-eff,  !- Name
    Any Number,         !- Schedule Type Limits Name
    Through: 12/31,     !- Field 1
    For: AllDays,       !- Field 2
    Until: 24:00, 0.00; !- Field 3

Schedule:Compact,       !- 
    schedule:clothing,  !- Name
    Any Number,         !- Schedule Type Limits Name
    Through: 12/31,     !- Field 1
    For: AllDays,       !- Field 2
    Until: 24:00, 1.00; !- Field 3

Schedule:Compact,        !- 
    schedule:air-velo,   !- Name
    Any Number,          !- Schedule Type Limits Name
    Through: 12/31,      !- Field 1
    For: AllDays,        !- Field 2
    Until: 24:00, 0.137; !- Field 3

Schedule:Compact,           !- 
    schedule:base-activity, !- Name
    Any Number,             !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 120.;     !- Field 3

Schedule:Compact,            !- 
    Infiltration {constant}, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1;         !- Field 3

Schedule:Compact,                                              !- 
    Infiltration {intermittent},                               !- Name
    Fraction,                                                  !- Schedule Type Limits Name
    Through: 12/31,                                            !- Field 1
    For: Weekdays SummerDesignDay,                             !- Field 2
    Until: 06:00, 0.5, Until: 22:00, .8085, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                             !- Field 4
    Until: 06:00, 0.6, Until: 18:00, 0.713, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                         !- Field 6
    Until: 24:00, 0.8;                                         !- Field 7

Schedule:Compact,                                            !- 
    Infiltration {half on},                                  !- Name
    Fraction,                                                !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: Weekdays SummerDesignDay,                           !- Field 2
    Until: 06:00, 1.0, Until: 22:00, 0.5, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                           !- Field 4
    Until: 06:00, 1.0, Until: 18:00, 0.5, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                       !- Field 6
    Until: 24:00, 1.0;                                       !- Field 7

Schedule:Compact,                                             !- 
    Infiltration {quarter on},                                !- Name
    Fraction,                                                 !- Schedule Type Limits Name
    Through: 12/31,                                           !- Field 1
    For: Weekdays SummerDesignDay,                            !- Field 2
    Until: 06:00, 1.0, Until: 22:00, 0.25, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                            !- Field 4
    Until: 06:00, 1.0, Until: 18:00, 0.25, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                        !- Field 6
    Until: 24:00, 1.0;                                        !- Field 7

Schedule:Compact,                                           !- 
    Leaking {erratic},                                      !- Name
    Fraction,                                               !- Schedule Type Limits Name
    Through: 2/20,                                          !- Field 1
    For: AllDays,                                           !- Field 2
    Until:  8:00, 0, Until: 19:00, .4156, Until: 24:00, 0,  !- Field 3
    Through: 05/20,                                         !- Field 4
    For: AllDays,                                           !- Field 5
    Until:  8:00, 0, Until: 19:00, 0.2509, Until: 24:00, 0, !- Field 6
    Through: 09/10,                                         !- Field 7
    For: AllDays,                                           !- Field 8
    Until:  8:00, 0, Until: 19:00, 0.7512, Until: 24:00, 0, !- Field 9
    Through: 12/31,                                         !- Field 10
    For: AllDays,                                           !- Field 11
    Until:  8:00, 0, Until: 19:00, 0.4156, Until: 24:00, 0; !- Field 12

Schedule:Compact,                               !- 
    Window opening {threshold},                 !- Name
    Any Number,                                 !- Schedule Type Limits Name
    Through: 12/31,                             !- Field 1
    For: Wednesday Thursday Friday Saturday,    !- Field 2
    Until: 24:00, 21.11,                        !- Field 3
    For: Holiday SummerDesignDay,               !- Field 4
    Until: 24:00, 21.11,                        !- Field 5
    For: Sunday Monday Tuesday,                 !- Field 6
    Until: 24:00, 25.55,                        !- Field 7
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00, 25.55;                        !- Field 9

Schedule:Compact,                                                                                                                                                                                                !- 
    Zone mixing {in-house},                                                                                                                                                                                      !- Name
    Fraction,                                                                                                                                                                                                    !- Schedule Type Limits Name
    Through: 31 Dec,                                                                                                                                                                                             !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                                                                                               !- Field 2
    Until: 07:00, 0, Until: 08:00, 0.5, Until: 09:00, 1, Until: 10:00, 0.5, Until: 17:00, 0, Until: 18:00, 0.25, Until: 19:00, 0.5, Until: 20:00, 0.75, Until: 22:00, 1, Until: 23:00, 0.75, Until: 24:00, 0.25, !- Field 3
    For: Weekends,                                                                                                                                                                                               !- Field 4
    Until: 09:00, 0, Until: 21:00, 1, Until: 24:00, 0,                                                                                                                                                           !- Field 5
    For: Holidays,                                                                                                                                                                                               !- Field 6
    Until: 09:00, 0, Until: 21:00, 1, Until: 24:00, 0,                                                                                                                                                           !- Field 7
    For: WinterDesignDay AllOtherDays,                                                                                                                                                                           !- Field 8
    Until: 24:00, 0;                                                                                                                                                                                             !- Field 9

Schedule:Compact,                                            !- 
    Hours of Operation Schedule,                             !- Name
    On/Off,                                                  !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: Weekdays SummerDesignDay,                           !- Field 2
    Until: 06:00, 0.0, Until: 22:00, 1.0, Until: 24:00, 0.0, !- Field 3
    For: Saturday WinterDesignDay,                           !- Field 4
    Until: 06:00, 0.0, Until: 18:00, 1.0, Until: 24:00, 0.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                       !- Field 6
    Until: 24:00, 0.0;                                       !- Field 7


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,             !- 
    x001,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    3,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x002,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    4,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x024,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    5,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x036,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    6,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x035,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    7,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x031,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    8,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x032,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    9,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x033,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    10,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x034,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    11,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x050,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    12,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x051,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    13,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x057,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    14,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x061,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    15,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x063,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    16,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x064,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    17,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x060,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    18,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x065,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    19,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x056,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    20,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x059,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    21,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x066,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    22,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x058,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    23,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x062,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    24,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x082,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    25,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x093,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    26,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x092,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    27,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x102,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    28,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x104,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    29,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x103,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    30,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x105,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    31,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x106,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    32,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x107,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    33,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x110,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    34,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    35,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    36,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    37,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    38,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    39,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    40,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    41,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    42,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    43,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    44,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    45,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    46,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    47,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    48,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    49,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    50,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    51,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    52,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    53,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    54,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    55,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    56,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    57,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    58,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(1F-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    59,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(GF-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    60,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(1F-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    61,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(1F-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    62,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(GF-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    63,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(GF-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    64,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(AT-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    65,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(1F-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    66,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(AT-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    67,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(AT-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    68,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(GF-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    69,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    young_1__(AT-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    70,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    71,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    72,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    73,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    74,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    75,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    76,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    77,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    78,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    79,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    80,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    81,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    82,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    83,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    84,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    85,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    86,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    87,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    88,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    89,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    90,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    91,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    92,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    93,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    94,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary, !- 
    Void Air Boundary,    !- Name
    SimpleMixing,         !- Air Exchange Method
    0.5,                  !- Simple Mixing Air Changes per Hour {1/hr}
    ;                     !- Simple Mixing Schedule Name




!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Wall,     !- Name
    ES__30_mm_timber,         !- Outside Layer
    ES__12.5_mm_plasterboard; !- Layer 2


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,             !- 
    ES__30_mm_timber, !- Name
    MediumRough,      !- Roughness
    0.1906,           !- Thickness {m}
    0.1300,           !- Conductivity {W/m-K}
    608,              !- Density {kg/m3}
    1630,             !- Specific Heat {J/kg-K}
    ,                 !- Thermal Absorptance
    ,                 !- Solar Absorptance
    ;                 !- Visible Absorptance

Material,                     !- 
    ES__12.5_mm_plasterboard, !- Name
    Smooth,                   !- Roughness
    0.0794,                   !- Thickness {m}
    0.5952,                   !- Conductivity {W/m-K}
    950,                      !- Density {kg/m3}
    840,                      !- Specific Heat {J/kg-K}
    ,                         !- Thermal Absorptance
    ,                         !- Solar Absorptance
    ;                         !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Interior Wall,     !- Name
    IS__G01a_19mm_gypsum_board,   !- Outside Layer
    IS__M05_200mm_concrete_block, !- Layer 2
    IS__G01a_19mm_gypsum_board;   !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                       !- 
    IS__G01a_19mm_gypsum_board, !- Name
    MediumSmooth,               !- Roughness
    0.0114,                     !- Thickness {m}
    0.16,                       !- Conductivity {W/m-K}
    800,                        !- Density {kg/m3}
    1090,                       !- Specific Heat {J/kg-K}
    ,                           !- Thermal Absorptance
    ,                           !- Solar Absorptance
    ;                           !- Visible Absorptance

Material,                         !- 
    IS__M05_200mm_concrete_block, !- Name
    MediumRough,                  !- Roughness
    0.1222,                       !- Thickness {m}
    1.11,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    920,                          !- Specific Heat {J/kg-K}
    ,                             !- Thermal Absorptance
    ,                             !- Solar Absorptance
    ;                             !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Roof,     !- Name
    ER__M12_150mm_lightweight_concrete,   !- Outside Layer
    ER__F05_Ceiling_air_space_resistance, !- Layer 2
    ER__F16_Acoustic_tile;                !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                               !- 
    ER__M12_150mm_lightweight_concrete, !- Name
    MediumRough,                        !- Roughness
    0.0977,                             !- Thickness {m}
    0.10318,                            !- Conductivity {W/m-K}
    1280,                               !- Density {kg/m3}
    840,                                !- Specific Heat {J/kg-K}
    ,                                   !- Thermal Absorptance
    ,                                   !- Solar Absorptance
    ;                                   !- Visible Absorptance

Material,                  !- 
    ER__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0123,                !- Thickness {m}
    0.01168,               !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,                          !- 
    ER__F05_Ceiling_air_space_resistance, !- Name
    0.18;                                 !- Thermal Resistance {m2-K/W}



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Interior Ceiling,     !- Name
    IH__80mm_Wood_Joists,                 !- Outside Layer
    IH__F05_Ceiling_air_space_resistance, !- Layer 2
    IH__F16_Acoustic_tile;                !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                 !- 
    IH__80mm_Wood_Joists, !- Name
    MediumSmooth,         !- Roughness
    0.08,                 !- Thickness {m}
    0.125,                !- Conductivity {W/m-K}
    810,                  !- Density {kg/m3}
    1480,                 !- Specific Heat {J/kg-K}
    ,                     !- Thermal Absorptance
    ,                     !- Solar Absorptance
    ;                     !- Visible Absorptance

Material,                  !- 
    IH__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0191,                !- Thickness {m}
    0.06,                  !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,                          !- 
    IH__F05_Ceiling_air_space_resistance, !- Name
    0.18;                                 !- Thermal Resistance {m2-K/W}





!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,     !- Name
    EF__F16_Acoustic_tile,          !- Outside Layer
    EF__80mm_Wood_Joists,           !- Layer 2
    EF__Wood_subfloor__19mm,        !- Layer 3
    EF__100mm_lightweight_concrete; !- Layer 4


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                  !- 
    EF__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0191,                !- Thickness {m}
    0.04946,               !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance

Material,                 !- 
    EF__80mm_Wood_Joists, !- Name
    MediumSmooth,         !- Roughness
    0.08,                 !- Thickness {m}
    0.10303,              !- Conductivity {W/m-K}
    810,                  !- Density {kg/m3}
    1480,                 !- Specific Heat {J/kg-K}
    ,                     !- Thermal Absorptance
    ,                     !- Solar Absorptance
    ;                     !- Visible Absorptance

Material,                    !- 
    EF__Wood_subfloor__19mm, !- Name
    MediumSmooth,            !- Roughness
    0.019,                   !- Thickness {m}
    0.09479,                 !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1380,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    ,                        !- Solar Absorptance
    ;                        !- Visible Absorptance

Material,                           !- 
    EF__100mm_lightweight_concrete, !- Name
    Smooth,                         !- Roughness
    0.1016,                         !- Thickness {m}
    0.43382,                        !- Conductivity {W/m-K}
    1280,                           !- Density {kg/m3}
    840,                            !- Specific Heat {J/kg-K}
    ,                               !- Thermal Absorptance
    ,                               !- Solar Absorptance
    ;                               !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Construction,
    Interior Floor,         !- Name
    IH__F16_Acoustic_tile,                !- Layer 3
    IH__F05_Ceiling_air_space_resistance, !- Layer 2
    IH__80mm_Wood_Joists;                 !- Outside Layer

!-   =========== ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider, !- 
    WindowFrame,                !- Name
    0.02,                       !- Frame Width {m}
    0.02,                       !- Frame Outside Projection {m}
    0.02,                       !- Frame Inside Projection {m}
    2.3,                        !- Frame Conductance {W/m2-K}
    1.2,                        !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                        !- Frame Solar Absorptance
    0.8,                        !- Frame Visible Absorptance
    0.9,                        !- Frame Thermal Hemispherical Emissivity
    DividedLite,                !- Divider Type
    0.0085,                     !- Divider Width {m}
    2,                          !- Number of Horizontal Dividers
    2,                          !- Number of Vertical Dividers
    0.02,                       !- Divider Outside Projection {m}
    0.02,                       !- Divider Inside Projection {m}
    2.3,                        !- Divider Conductance {W/m2-K}
    1.2,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.82,                       !- Divider Solar Absorptance
    0.82,                       !- Divider Visible Absorptance
    0.91,                       !- Divider Thermal Hemispherical Emissivity
    0,                          !- Outside Reveal Solar Absorptance
    0,                          !- Inside Sill Depth {m}
    0,                          !- Inside Sill Solar Absorptance
    0,                          !- Inside Reveal Depth {m}
    0,                          !- Inside Reveal Solar Absorptance
    CurtainWall;                !- NFRC Product Type for Assembly Calculations



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,        !- 
    Exterior Window,     !- Name
    EW__Clear_3mm;   !- Outside Layer


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

Windowmaterial:Glazing, !- 
    EW__Clear_3mm,      !- Name
    Spectralaverage,    !- Optical Data Type
    ,                   !- Window Glass Spectral Data Set Name
    0.003,              !- Thickness {m}
    0.837,              !- Solar Transmittance at Normal Incidence
    0.075,              !- Front Side Solar Reflectance at Normal Incidence
    0.075,              !- Back Side Solar Reflectance at Normal Incidence
    0.898,              !- Visible Transmittance at Normal Incidence
    0.081,              !- Front Side Visible Reflectance at Normal Incidence
    0.081,              !- Back Side Visible Reflectance at Normal Incidence
    0,                  !- Infrared Transmittance at Normal Incidence
    0.84,               !- Front Side Infrared Hemispherical Emissivity
    0.84,               !- Back Side Infrared Hemispherical Emissivity
    0.9;                !- Conductivity {W/m-K}


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,        !- 
    Interior Window,     !- Name
    IW__Clear_3mm;   !- Outside Layer


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

Windowmaterial:Glazing, !- 
    IW__Clear_3mm,      !- Name
    Spectralaverage,    !- Optical Data Type
    ,                   !- Window Glass Spectral Data Set Name
    0.003,              !- Thickness {m}
    0.837,              !- Solar Transmittance at Normal Incidence
    0.075,              !- Front Side Solar Reflectance at Normal Incidence
    0.075,              !- Back Side Solar Reflectance at Normal Incidence
    0.898,              !- Visible Transmittance at Normal Incidence
    0.081,              !- Front Side Visible Reflectance at Normal Incidence
    0.081,              !- Back Side Visible Reflectance at Normal Incidence
    0,                  !- Infrared Transmittance at Normal Incidence
    0.84,               !- Front Side Infrared Hemispherical Emissivity
    0.84,               !- Back Side Infrared Hemispherical Emissivity
    0.9;                !- Conductivity {W/m-K}


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,                      !- 
    Exterior Door,     !- Name
    ED__F08_Metal_surface,         !- Outside Layer
    ED__I01_25mm_insulation_board; !- Layer 2


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                  !- 
    ED__F08_Metal_surface, !- Name
    Smooth,                !- Roughness
    0.001,                 !- Thickness {m}
    45.28,                 !- Conductivity {W/m-K}
    7824,                  !- Density {kg/m3}
    500,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance

Material,                          !- 
    ED__I01_25mm_insulation_board, !- Name
    MediumRough,                   !- Roughness
    0.032,                         !- Thickness {m}
    0.03,                          !- Conductivity {W/m-K}
    43,                            !- Density {kg/m3}
    1210,                          !- Specific Heat {J/kg-K}
    ,                              !- Thermal Absorptance
    ,                              !- Solar Absorptance
    ;                              !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,          !- 
    Interior Door,     !- Name
    ID__G05_25mm_wood; !- Outside Layer


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,              !- 
    ID__G05_25mm_wood, !- Name
    MediumSmooth,      !- Roughness
    0.025,             !- Thickness {m}
    0.15,              !- Conductivity {W/m-K}
    608,               !- Density {kg/m3}
    1630,              !- Specific Heat {J/kg-K}
    ,                  !- Thermal Absorptance
    ,                  !- Solar Absorptance
    ;                  !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,                        !- 
    space:storey_GF:Dining_Room, !- 
    (GF-2-1);                    !- 

ZoneList,                    !- 
    space:storey_GF:Kitchen, !- 
    (GF-1-2);                !- 

ZoneList,                                  !- 
    space:storey_GF:Living_Room_/_Drawing, !- 
    (GF-2-2);                              !- 

ZoneList,                         !- 
    space:storey_GF:Water_Closet, !- 
    (GF-1-1);                     !- 

ZoneList,                     !- 
    space:storey_1F:Bathroom, !- 
    (1F-1-2);                 !- 

ZoneList,                           !- 
    space:storey_1F:Bedroom_Single, !- 
    (1F-2-2);                       !- 

ZoneList,                               !- 
    space:storey_1F:Bedroom_Single_(B), !- 
    (1F-2-1);                           !- 

ZoneList,                               !- 
    space:storey_1F:Bedroom_Single_(C), !- 
    (1F-1-1);                           !- 

ZoneList,                                        !- 
    space:storey_AT:Attic_/_Loft_/_Room-in-Roof, !- 
    (AT-1-1),(AT-1-2),(AT-2-1),(AT-2-2);         !- 

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    2.450000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    2.450000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.450000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.450000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4500; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,2.4500, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,2.4500; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    4.900000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.4200, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4200; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    3.544541145,   !- Y Origin {m}
    4.900000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.4200, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.4200; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    4.900000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4200; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,2.4200, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.1781,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.1781,3.5445,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    1.1781,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    1.1781,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.178069069,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    4.900000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,2.4200; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,3.5445,2.4200, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.5445,2.4200, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.5445,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    2.9452,3.5445,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    2.9452,3.5445,2.4200, !- X,Y,Z ==> Vertex 2 {m}
    2.9452,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    2.9452,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}


!-   =========== ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed, !- 
    GF-2-2:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-2-2:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.4712,0.0000,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.4712,0.0000,1.4844,     !- Vertex 2 XYZ-coordinates {m}
    2.4739,0.0000,1.4844,     !- Vertex 3 XYZ-coordinates {m}
    2.4739,0.0000,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-1:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-1:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.9896,3.5445,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.9896,3.5445,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    0.1885,3.5445,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    0.1885,3.5445,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-2:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-2:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.4739,3.5445,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.4739,3.5445,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    0.4712,3.5445,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    0.4712,3.5445,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-1:left:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-1:left,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0000,2.9774,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.0000,2.9774,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    0.0000,0.5671,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    0.0000,0.5671,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-2-1:left:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-2-1:left,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0000,2.9774,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.0000,2.9774,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    0.0000,0.5671,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    0.0000,0.5671,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-2:right:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-2:right,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.9452,0.5671,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.9452,0.5671,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    2.9452,2.9774,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    2.9452,2.9774,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-2-2:right:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-2-2:right,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.9452,0.5671,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.9452,0.5671,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    2.9452,2.9774,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    2.9452,2.9774,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-1:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-1:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.1885,0.0000,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.1885,0.0000,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    0.9896,0.0000,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    0.9896,0.0000,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-2:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-2:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.4712,0.0000,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.4712,0.0000,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    2.4739,0.0000,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    2.4739,0.0000,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-1:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-1:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.9896,3.5445,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.9896,3.5445,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    0.1885,3.5445,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    0.1885,3.5445,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-2:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-2:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.4739,3.5445,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.4739,3.5445,1.1756,     !- Vertex 2 XYZ-coordinates {m}
    0.4712,3.5445,1.1756,     !- Vertex 3 XYZ-coordinates {m}
    0.4712,3.5445,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-1:left:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-1:left,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0000,2.9774,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.0000,2.9774,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    0.0000,0.5671,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    0.0000,0.5671,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-1:left:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-1:left,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.0000,2.9774,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    0.0000,2.9774,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    0.0000,0.5671,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    0.0000,0.5671,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-2:right:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-2:right,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.9452,0.5671,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.9452,0.5671,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    2.9452,2.9774,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    2.9452,2.9774,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-2:right:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-2:right,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.9452,0.5671,2.2050,     !- Vertex 1 XYZ-coordinates {m}
    2.9452,0.5671,1.3043,     !- Vertex 2 XYZ-coordinates {m}
    2.9452,2.9774,1.3043,     !- Vertex 3 XYZ-coordinates {m}
    2.9452,2.9774,2.2050;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    AT-2-2:top:win,           !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    AT-2-2:top,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.1744,2.3773,1.9935,     !- Vertex 1 XYZ-coordinates {m}
    1.1744,1.1673,1.5515,     !- Vertex 2 XYZ-coordinates {m}
    1.7708,1.1673,1.5515,     !- Vertex 3 XYZ-coordinates {m}
    1.7708,2.3773,1.9935;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-2-1:front:door,        !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    GF-2-1:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.0295,0.0000,2.2000,     !- Vertex 1 XYZ-coordinates {m}
    0.0295,0.0000,0.0500,     !- Vertex 2 XYZ-coordinates {m}
    1.1486,0.0000,0.0500,     !- Vertex 3 XYZ-coordinates {m}
    1.1486,0.0000,2.2000;     !- Vertex 4 XYZ-coordinates {m}


!-   =========== ALL OBJECTS IN CLASS: PEOPLE ===========

People,                           !- 
    p__adult_1__(GF-2-2),         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-1-2),         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-1-2),         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-1-1),         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-2-2),         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-1-2),         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-2-1),         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-2-1),         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-2-1),         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-1-1),         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-1-1),         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-2-2),         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-1-1),         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-1-2),         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-2-1),         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-1-2),         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-2-2),         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-1-1),         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-2-2),         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-2-2),         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-2-1),         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-2-1),         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-1-1),         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-1-2),         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(1F-2-2),         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(1F-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(GF-2-1),         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(GF-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(1F-2-1),         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(1F-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(1F-1-1),         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(1F-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(GF-2-2),         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(GF-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(GF-1-2),         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(GF-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(AT-1-2),         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(AT-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(1F-1-2),         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(1F-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(AT-1-1),         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(AT-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(AT-2-1),         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(AT-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(GF-1-1),         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(GF-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__young_1__(AT-2-2),         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    young_1__(AT-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-2-1),          !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-2-2),          !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-2-2),          !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-1-1),          !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-1-2),          !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-2-1),          !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-2-1),          !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-1-1),          !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-1-2),          !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-1-2),          !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-1-1),          !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-2-2),          !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type


!-   =========== ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,            !- 
    l__102,        !- Name
    (1F-2-1),      !- Zone or ZoneList or Space or SpaceList Name
    x102,          !- Schedule Name
    LightingLevel, !- Design Level Calculation Method
    253.863,       !- Lighting Level {W}
    2.759,         !- Watts per Floor Area {W/m2}
    110.375,       !- Watts per Person {W/person}
    0,             !- Return Air Fraction
    0.42,          !- Fraction Radiant
    0.18,          !- Fraction Visible
    1,             !- Fraction Replaceable
    Lighting,      !- End-Use Subcategory
    No;            !- Return Air Fraction Calculated from Plenum Temperature

Lights,           !- 
    l__103,       !- Name
    (1F-2-2),     !- Zone or ZoneList or Space or SpaceList Name
    x103,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    507.727,      !- Lighting Level {W}
    5.519,        !- Watts per Floor Area {W/m2}
    220.751,      !- Watts per Person {W/person}
    0,            !- Return Air Fraction
    0.42,         !- Fraction Radiant
    0.18,         !- Fraction Visible
    1,            !- Fraction Replaceable
    Lighting,     !- End-Use Subcategory
    No;           !- Return Air Fraction Calculated from Plenum Temperature

Lights,           !- 
    l__104,       !- Name
    (AT-2-1),     !- Zone or ZoneList or Space or SpaceList Name
    x104,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    1523.18,      !- Lighting Level {W}
    16.556,       !- Watts per Floor Area {W/m2}
    662.252,      !- Watts per Person {W/person}
    0,            !- Return Air Fraction
    0.42,         !- Fraction Radiant
    0.18,         !- Fraction Visible
    1,            !- Fraction Replaceable
    Lighting,     !- End-Use Subcategory
    No;           !- Return Air Fraction Calculated from Plenum Temperature

Lights,            !- 
    l__105,        !- Name
    (GF-2-2),      !- Zone or ZoneList or Space or SpaceList Name
    x105,          !- Schedule Name
    LightingLevel, !- Design Level Calculation Method
    423.106,       !- Lighting Level {W}
    4.599,         !- Watts per Floor Area {W/m2}
    183.959,       !- Watts per Person {W/person}
    0,             !- Return Air Fraction
    0.42,          !- Fraction Radiant
    0.18,          !- Fraction Visible
    1,             !- Fraction Replaceable
    Lighting,      !- End-Use Subcategory
    No;            !- Return Air Fraction Calculated from Plenum Temperature


!-   =========== ALL OBJECTS IN CLASS: EQUIPMENT ===========

ElectricEquipment, !- 
    e__001,        !- Name
    (AT-2-2),      !- Zone or ZoneList or Space or SpaceList Name
    x001,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    98.725,        !- Design Level {W}
    1.073,         !- Watts per Floor Area {W/m2}
    42.924,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Audiovisual;   !- End-Use Subcategory

ElectricEquipment, !- 
    e__002,        !- Name
    (AT-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x002,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    1303.165,      !- Design Level {W}
    14.165,        !- Watts per Floor Area {W/m2}
    566.594,       !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Audiovisual;   !- End-Use Subcategory

ElectricEquipment, !- 
    e__024,        !- Name
    (AT-2-1),      !- Zone or ZoneList or Space or SpaceList Name
    x024,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    50.773,        !- Design Level {W}
    0.552,         !- Watts per Floor Area {W/m2}
    22.075,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cleaning;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__031,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x031,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    471.058,       !- Design Level {W}
    5.12,          !- Watts per Floor Area {W/m2}
    204.808,       !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

GasEquipment,     !- 
    e__032,       !- Name
    (GF-1-2),     !- Zone or ZoneList or Space or SpaceList Name
    x032,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    529.981,      !- Design Level {W}
    5.761,        !- Power per Floor Area {W/m2}
    230.427,      !- Power per Person {W/person}
    0.0005,       !- Fraction Latent
    0.51,         !- Fraction Radiant
    0,            !- Fraction Lost
    ,             !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__033,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x033,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    157.959,       !- Design Level {W}
    1.717,         !- Watts per Floor Area {W/m2}
    68.678,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

GasEquipment,     !- 
    e__034,       !- Name
    (GF-1-2),     !- Zone or ZoneList or Space or SpaceList Name
    x034,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    680.064,      !- Design Level {W}
    7.392,        !- Power per Floor Area {W/m2}
    295.68,       !- Power per Person {W/person}
    0.0005,       !- Fraction Latent
    0.51,         !- Fraction Radiant
    0,            !- Fraction Lost
    ,             !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__035,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x035,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    89.698,        !- Design Level {W}
    0.975,         !- Watts per Floor Area {W/m2}
    38.999,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

ElectricEquipment, !- 
    e__036,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x036,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    197.449,       !- Design Level {W}
    2.146,         !- Watts per Floor Area {W/m2}
    85.848,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

ElectricEquipment,  !- 
    e__050,         !- Name
    (GF-1-2),       !- Zone or ZoneList or Space or SpaceList Name
    x050,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    456.954,        !- Design Level {W}
    4.967,          !- Watts per Floor Area {W/m2}
    198.676,        !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Cooling;        !- End-Use Subcategory

ElectricEquipment,  !- 
    e__051,         !- Name
    (GF-1-2),       !- Zone or ZoneList or Space or SpaceList Name
    x051,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    922.37,         !- Design Level {W}
    10.026,         !- Watts per Floor Area {W/m2}
    401.031,        !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Cooling;        !- End-Use Subcategory

ElectricEquipment,   !- 
    e__056,          !- Name
    (GF-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x056,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    188.987,         !- Design Level {W}
    2.054,           !- Watts per Floor Area {W/m2}
    82.168,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__057,          !- Name
    (AT-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x057,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    98.725,          !- Design Level {W}
    1.073,           !- Watts per Floor Area {W/m2}
    42.924,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__058,          !- Name
    (AT-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x058,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    12.129,          !- Design Level {W}
    0.132,           !- Watts per Floor Area {W/m2}
    5.273,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__059,          !- Name
    (1F-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x059,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    70.518,          !- Design Level {W}
    0.766,           !- Watts per Floor Area {W/m2}
    30.66,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__060,          !- Name
    (AT-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x060,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    146.677,         !- Design Level {W}
    1.594,           !- Watts per Floor Area {W/m2}
    63.772,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__061,          !- Name
    (AT-1-2),        !- Zone or ZoneList or Space or SpaceList Name
    x061,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    84.621,          !- Design Level {W}
    0.92,            !- Watts per Floor Area {W/m2}
    36.792,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__062,          !- Name
    (1F-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x062,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    50.773,          !- Design Level {W}
    0.552,           !- Watts per Floor Area {W/m2}
    22.075,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__063,          !- Name
    (AT-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x063,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    56.414,          !- Design Level {W}
    0.613,           !- Watts per Floor Area {W/m2}
    24.528,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__064,          !- Name
    (GF-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x064,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    70.518,          !- Design Level {W}
    0.766,           !- Watts per Floor Area {W/m2}
    30.66,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__065,          !- Name
    (1F-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x065,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    70.518,          !- Design Level {W}
    0.766,           !- Watts per Floor Area {W/m2}
    30.66,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__066,          !- Name
    (1F-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x066,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    9.872,           !- Design Level {W}
    0.107,           !- Watts per Floor Area {W/m2}
    4.292,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__082,          !- Name
    (AT-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x082,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    28.207,          !- Design Level {W}
    0.307,           !- Watts per Floor Area {W/m2}
    12.264,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,  !- 
    e__092,         !- Name
    (1F-2-2),       !- Zone or ZoneList or Space or SpaceList Name
    x092,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    174.884,        !- Design Level {W}
    1.901,          !- Watts per Floor Area {W/m2}
    76.036,         !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    ICT;            !- End-Use Subcategory

ElectricEquipment, !- 
    e__093,        !- Name
    (1F-1-1),      !- Zone or ZoneList or Space or SpaceList Name
    x093,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    81.8,          !- Design Level {W}
    0.889,         !- Watts per Floor Area {W/m2}
    35.565,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    ICT;           !- End-Use Subcategory

ElectricEquipment,  !- 
    e__106,         !- Name
    (AT-2-1),       !- Zone or ZoneList or Space or SpaceList Name
    x106,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    282.07,         !- Design Level {W}
    3.066,          !- Watts per Floor Area {W/m2}
    122.639,        !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Other;          !- End-Use Subcategory

ElectricEquipment,     !- 
    e__107,            !- Name
    (GF-1-1),          !- Zone or ZoneList or Space or SpaceList Name
    x107,              !- Schedule Name
    Watts/Person,      !- Design Level Calculation Method
    2115.528,          !- Design Level {W}
    22.995,            !- Watts per Floor Area {W/m2}
    919.795,           !- Watts per Person {W/person}
    0.0005,            !- Fraction Latent
    0.51,              !- Fraction Radiant
    0,                 !- Fraction Lost
    Washing / showers; !- End-Use Subcategory

ElectricEquipment,     !- 
    e__110,            !- Name
    (GF-1-2),          !- Zone or ZoneList or Space or SpaceList Name
    x110,              !- Schedule Name
    EquipmentLevel,    !- Design Level Calculation Method
    437.773,           !- Design Level {W}
    4.758,             !- Watts per Floor Area {W/m2}
    190.336,           !- Watts per Person {W/person}
    0.0005,            !- Fraction Latent
    0.51,              !- Fraction Radiant
    0,                 !- Fraction Lost
    Washing appliance; !- End-Use Subcategory



!-   =========== ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate, !- 
    (GF-1-1):Infiltration,       !- Name
    (GF-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-1-2):Infiltration,       !- Name
    (GF-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-2-1):Infiltration,       !- Name
    (GF-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-1-1):Infiltration,       !- Name
    (1F-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-1-2):Infiltration,       !- Name
    (1F-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-2-1):Infiltration,       !- Name
    (1F-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-1-1):Infiltration,       !- Name
    (AT-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-1-2):Infiltration,       !- Name
    (AT-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-2-1):Infiltration,       !- Name
    (AT-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-2-2):Infiltration,       !- Name
    (GF-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-2-2):Infiltration,       !- Name
    (1F-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-2-2):Infiltration,       !- Name
    (AT-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    0.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient


!-   =========== ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-1-1):ExtraLeak,                !- Name
    (GF-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.9718975,                         !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-1-2):ExtraLeak,                !- Name
    (GF-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.42974375,                        !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-2-1):ExtraLeak,                !- Name
    (GF-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.9718975,                         !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-1-1):ExtraLeak,                !- Name
    (1F-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.9718975,                         !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-1-2):ExtraLeak,                !- Name
    (1F-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.42974375,                        !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-2-1):ExtraLeak,                !- Name
    (1F-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.9718975,                         !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-1-1):ExtraLeak,                !- Name
    (AT-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.959996714285714,                 !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-1-2):ExtraLeak,                !- Name
    (AT-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.39999178571429,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-2-1):ExtraLeak,                !- Name
    (AT-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    0.959996714285714,                 !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-2-2):ExtraLeak,                !- Name
    (GF-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.42974375,                        !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-2-2):ExtraLeak,                !- Name
    (1F-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.42974375,                        !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-2-2):ExtraLeak,                !- Name
    (AT-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    2.39999178571429,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient


!-   =========== ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,   !- 
    (GF-1-1):Ventilation,         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-1-2):Ventilation,         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-2-1):Ventilation,         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-1-1):Ventilation,         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-1-2):Ventilation,         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-2-1):Ventilation,         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-1-1):Ventilation,         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    0.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-1-2):Ventilation,         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    0.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-2-1):Ventilation,         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    0.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-2-2):Ventilation,         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-2-2):Ventilation,         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-2-2):Ventilation,         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    0.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed





!-   =========== ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,                            !- 
    hot-water-loop,                   !- Name
    Water,                            !- Fluid Type
    ,                                 !- User Defined Fluid Type
    hot-water-loop--operation-scheme, !- Plant Equipment Operation Scheme Name
    n-21008,                          !- Loop Temperature Setpoint Node Name
    80,                               !- Maximum Loop Temperature
    0,                                !- Minimum Loop Temperature
    Autosize,                         !- Maximum Loop Flow Rate
    0,                                !- Minimum Loop Flow Rate
    Autocalculate,                    !- Plant Loop Volume
    n-21001,                          !- Plant Side Inlet Node Name
    n-21008,                          !- Plant Side Outlet Node Name
    wlss--branches,                   !- Plant Side Branch List Name
    wlss--connector-list,             !- Plant Side Connector List Name
    n-22001,                          !- Demand Side Inlet Node Name
    n-22010,                          !- Demand Side Outlet Node Name
    wlsd--branches,                   !- Demand Side Branch List Name
    wlsd--connector-list,             !- Demand Side Connector List Name
    Optimal,                          !- Load Distribution Scheme
    ,                                 !- Availability Manager List Name
    SingleSetpoint,                   !- Plant Loop Demand Calculation Scheme
    None;                             !- Common Pipe Simulation

PlantLoop,                             !- 
    main-water-loop,                   !- Name
    Water,                             !- Fluid Type
    ,                                  !- User Defined Fluid Type
    main-water-loop--operation-scheme, !- Plant Equipment Operation Scheme Name
    n-11008,                           !- Loop Temperature Setpoint Node Name
    90,                                !- Maximum Loop Temperature
    0,                                 !- Minimum Loop Temperature
    Autosize,                          !- Maximum Loop Flow Rate
    0,                                 !- Minimum Loop Flow Rate
    Autocalculate,                     !- Plant Loop Volume
    n-11001,                           !- Plant Side Inlet Node Name
    n-11008,                           !- Plant Side Outlet Node Name
    wls--branches,                     !- Plant Side Branch List Name
    wls--connector-list,               !- Plant Side Connector List Name
    n-12001,                           !- Demand Side Inlet Node Name
    n-12032,                           !- Demand Side Outlet Node Name
    wld--branches,                     !- Demand Side Branch List Name
    wld--connector-list,               !- Demand Side Connector List Name
    Optimal,                           !- Load Distribution Scheme
    ,                                  !- Availability Manager List Name
    SingleSetpoint,                    !- Plant Loop Demand Calculation Scheme
    None;                              !- Common Pipe Simulation


!-   =========== ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,       !- 
    hot-water-loop, !- Plant or Condenser Loop Name
    heating,        !- Loop Type
    67.15,          !- Design Loop Exit Temperature {C}
    18,             !- Loop Design Temperature Difference {deltaC}
    NonCoincident,  !- Sizing Option
    1,              !- Zone Timesteps in Averaging Window
    None;           !- Coincident Sizing Factor Mode

Sizing:Plant,        !- 
    main-water-loop, !- Plant or Condenser Loop Name
    heating,         !- Loop Type
    71.151,          !- Design Loop Exit Temperature {C}
    18,              !- Loop Design Temperature Difference {deltaC}
    NonCoincident,   !- Sizing Option
    1,               !- Zone Timesteps in Averaging Window
    None;            !- Coincident Sizing Factor Mode


!-   =========== ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,                             !- 
    (GF-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   =========== ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution, !- 
    (GF-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   =========== ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,                         !- 
    hot-water-loop--setpoint,                      !- Name
    Temperature,                                   !- Control Variable
    schedule:hot-water-loop--setpoint-temperature, !- Schedule Name
    n-21008;                                       !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,                          !- 
    main-water-loop--setpoint,                      !- Name
    Temperature,                                    !- Control Variable
    schedule:main-water-loop--setpoint-temperature, !- Schedule Name
    n-11008;                                        !- Setpoint Node or NodeList Name


!-   =========== ALL OBJECTS IN CLASS: BRANCH ===========

Branch,                      !- 
    wlss-branch-inlet,       !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    wlss-branch-inlet--pump, !- Component 1 Name
    n-21001,                 !- Component 1 Inlet Node Name
    n-21002;                 !- Component 1 Outlet Node Name

Branch,                     !- 
    wlss-branch-dhw-heater, !- Name
    ,                       !- Pressure Drop Curve Name
    WaterHeater:Mixed,      !- Component 1 Object Type
    dhw-water-heater,       !- Component 1 Name
    n-21005,                !- Component 1 Inlet Node Name
    n-21006;                !- Component 1 Outlet Node Name

Branch,                                 !- 
    wlsd-branch-services-cold,          !- Name
    ,                                   !- Pressure Drop Curve Name
    WaterUse:Connections,               !- Component 1 Object Type
    wlsd-branch-services-cold--emitter, !- Component 1 Name
    n-22005,                            !- Component 1 Inlet Node Name
    n-22006;                            !- Component 1 Outlet Node Name

Branch,                                 !- 
    wlsd-branch-services-warm,          !- Name
    ,                                   !- Pressure Drop Curve Name
    WaterUse:Connections,               !- Component 1 Object Type
    wlsd-branch-services-warm--emitter, !- Component 1 Name
    n-22007,                            !- Component 1 Inlet Node Name
    n-22008;                            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlss-branch-bypass, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-21003--n-21004,   !- Component 1 Name
    n-21003,            !- Component 1 Inlet Node Name
    n-21004;            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlss-branch-outlet, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-21007--n-21008,   !- Component 1 Name
    n-21007,            !- Component 1 Inlet Node Name
    n-21008;            !- Component 1 Outlet Node Name

Branch,                !- 
    wlsd-branch-inlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-22001--n-22002,  !- Component 1 Name
    n-22001,           !- Component 1 Inlet Node Name
    n-22002;           !- Component 1 Outlet Node Name

Branch,                 !- 
    wlsd-branch-bypass, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-22003--n-22004,   !- Component 1 Name
    n-22003,            !- Component 1 Inlet Node Name
    n-22004;            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlsd-branch-outlet, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-22009--n-22010,   !- Component 1 Name
    n-22009,            !- Component 1 Inlet Node Name
    n-22010;            !- Component 1 Outlet Node Name

Branch,                     !- 
    wls-branch-inlet,       !- Name
    ,                       !- Pressure Drop Curve Name
    Pump:VariableSpeed,     !- Component 1 Object Type
    wls-branch-inlet--pump, !- Component 1 Name
    n-11001,                !- Component 1 Inlet Node Name
    n-11002;                !- Component 1 Outlet Node Name

Branch,                     !- 
    wls-branch-main-heater, !- Name
    ,                       !- Pressure Drop Curve Name
    Boiler:HotWater,        !- Component 1 Object Type
    hw-standard-boiler,     !- Component 1 Name
    n-11005,                !- Component 1 Inlet Node Name
    n-11006;                !- Component 1 Outlet Node Name

Branch,                    !- 
    wld-branch-dhw-heater, !- Name
    ,                      !- Pressure Drop Curve Name
    WaterHeater:Mixed,     !- Component 1 Object Type
    dhw-water-heater,      !- Component 1 Name
    n-12029,               !- Component 1 Inlet Node Name
    n-12030;               !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-1-1)--emitter,                          !- Component 1 Name
    n-12005,                                    !- Component 1 Inlet Node Name
    n-12006;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-1-2)--emitter,                          !- Component 1 Name
    n-12007,                                    !- Component 1 Inlet Node Name
    n-12008;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-2-1)--emitter,                          !- Component 1 Name
    n-12009,                                    !- Component 1 Inlet Node Name
    n-12010;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-2-2)--emitter,                          !- Component 1 Name
    n-12011,                                    !- Component 1 Inlet Node Name
    n-12012;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-1-1)--emitter,                          !- Component 1 Name
    n-12013,                                    !- Component 1 Inlet Node Name
    n-12014;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-1-2)--emitter,                          !- Component 1 Name
    n-12015,                                    !- Component 1 Inlet Node Name
    n-12016;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-2-1)--emitter,                          !- Component 1 Name
    n-12017,                                    !- Component 1 Inlet Node Name
    n-12018;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-2-2)--emitter,                          !- Component 1 Name
    n-12019,                                    !- Component 1 Inlet Node Name
    n-12020;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-1-1)--emitter,                          !- Component 1 Name
    n-12021,                                    !- Component 1 Inlet Node Name
    n-12022;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-1-2)--emitter,                          !- Component 1 Name
    n-12023,                                    !- Component 1 Inlet Node Name
    n-12024;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-2-1)--emitter,                          !- Component 1 Name
    n-12025,                                    !- Component 1 Inlet Node Name
    n-12026;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-2-2)--emitter,                          !- Component 1 Name
    n-12027,                                    !- Component 1 Inlet Node Name
    n-12028;                                    !- Component 1 Outlet Node Name

Branch,                !- 
    wls-branch-bypass, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-11003--n-11004,  !- Component 1 Name
    n-11003,           !- Component 1 Inlet Node Name
    n-11004;           !- Component 1 Outlet Node Name

Branch,                !- 
    wls-branch-outlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-11007--n-11008,  !- Component 1 Name
    n-11007,           !- Component 1 Inlet Node Name
    n-11008;           !- Component 1 Outlet Node Name

Branch,               !- 
    wld-branch-inlet, !- Name
    ,                 !- Pressure Drop Curve Name
    Pipe:Adiabatic,   !- Component 1 Object Type
    n-12001--n-12002, !- Component 1 Name
    n-12001,          !- Component 1 Inlet Node Name
    n-12002;          !- Component 1 Outlet Node Name

Branch,                !- 
    wld-branch-bypass, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-12003--n-12004,  !- Component 1 Name
    n-12003,           !- Component 1 Inlet Node Name
    n-12004;           !- Component 1 Outlet Node Name

Branch,                !- 
    wld-branch-outlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-12031--n-12032,  !- Component 1 Name
    n-12031,           !- Component 1 Inlet Node Name
    n-12032;           !- Component 1 Outlet Node Name


!-   =========== ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,                  !- 
    wld--branches,           !- Name
    wld-branch-inlet,        !- Branch Name
    wld-branch-dhw-heater,   !- Branch Name
    wld-branch-in--(GF-1-1), !- Branch Name
    wld-branch-in--(GF-1-2), !- Branch Name
    wld-branch-in--(GF-2-1), !- Branch Name
    wld-branch-in--(GF-2-2), !- Branch Name
    wld-branch-in--(1F-1-1), !- Branch Name
    wld-branch-in--(1F-1-2), !- Branch Name
    wld-branch-in--(1F-2-1), !- Branch Name
    wld-branch-in--(1F-2-2), !- Branch Name
    wld-branch-in--(AT-1-1), !- Branch Name
    wld-branch-in--(AT-1-2), !- Branch Name
    wld-branch-in--(AT-2-1), !- Branch Name
    wld-branch-in--(AT-2-2), !- Branch Name
    wld-branch-bypass,       !- Branch Name
    wld-branch-outlet;       !- Branch Name

BranchList,                 !- 
    wls--branches,          !- Name
    wls-branch-inlet,       !- Branch Name
    wls-branch-main-heater, !- Branch Name
    wls-branch-bypass,      !- Branch Name
    wls-branch-outlet;      !- Branch Name

BranchList,                    !- 
    wlsd--branches,            !- Name
    wlsd-branch-inlet,         !- Branch Name
    wlsd-branch-services-cold, !- Branch Name
    wlsd-branch-services-warm, !- Branch Name
    wlsd-branch-bypass,        !- Branch Name
    wlsd-branch-outlet;        !- Branch Name

BranchList,                 !- 
    wlss--branches,         !- Name
    wlss-branch-inlet,      !- Branch Name
    wlss-branch-dhw-heater, !- Branch Name
    wlss-branch-bypass,     !- Branch Name
    wlss-branch-outlet;     !- Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,          !- 
    wld--splitter,           !- Name
    wld-branch-inlet,        !- Inlet Branch Name
    wld-branch-dhw-heater,   !- Outlet Branch Name
    wld-branch-in--(GF-1-1), !- Outlet Branch Name
    wld-branch-in--(GF-1-2), !- Outlet Branch Name
    wld-branch-in--(GF-2-1), !- Outlet Branch Name
    wld-branch-in--(GF-2-2), !- Outlet Branch Name
    wld-branch-in--(1F-1-1), !- Outlet Branch Name
    wld-branch-in--(1F-1-2), !- Outlet Branch Name
    wld-branch-in--(1F-2-1), !- Outlet Branch Name
    wld-branch-in--(1F-2-2), !- Outlet Branch Name
    wld-branch-in--(AT-1-1), !- Outlet Branch Name
    wld-branch-in--(AT-1-2), !- Outlet Branch Name
    wld-branch-in--(AT-2-1), !- Outlet Branch Name
    wld-branch-in--(AT-2-2), !- Outlet Branch Name
    wld-branch-bypass;       !- Outlet Branch Name

Connector:Splitter,         !- 
    wls--splitter,          !- Name
    wls-branch-inlet,       !- Inlet Branch Name
    wls-branch-main-heater, !- Outlet Branch Name
    wls-branch-bypass;      !- Outlet Branch Name

Connector:Splitter,            !- 
    wlsd--splitter,            !- Name
    wlsd-branch-inlet,         !- Inlet Branch Name
    wlsd-branch-services-cold, !- Outlet Branch Name
    wlsd-branch-services-warm, !- Outlet Branch Name
    wlsd-branch-bypass;        !- Outlet Branch Name

Connector:Splitter,         !- 
    wlss--splitter,         !- Name
    wlss-branch-inlet,      !- Inlet Branch Name
    wlss-branch-dhw-heater, !- Outlet Branch Name
    wlss-branch-bypass;     !- Outlet Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,             !- 
    wld--mixer,              !- Name
    wld-branch-outlet,       !- Outlet Branch Name
    wld-branch-dhw-heater,   !- Inlet Branch Name
    wld-branch-in--(GF-1-1), !- Inlet Branch Name
    wld-branch-in--(GF-1-2), !- Inlet Branch Name
    wld-branch-in--(GF-2-1), !- Inlet Branch Name
    wld-branch-in--(GF-2-2), !- Inlet Branch Name
    wld-branch-in--(1F-1-1), !- Inlet Branch Name
    wld-branch-in--(1F-1-2), !- Inlet Branch Name
    wld-branch-in--(1F-2-1), !- Inlet Branch Name
    wld-branch-in--(1F-2-2), !- Inlet Branch Name
    wld-branch-in--(AT-1-1), !- Inlet Branch Name
    wld-branch-in--(AT-1-2), !- Inlet Branch Name
    wld-branch-in--(AT-2-1), !- Inlet Branch Name
    wld-branch-in--(AT-2-2), !- Inlet Branch Name
    wld-branch-bypass;       !- Inlet Branch Name

Connector:Mixer,            !- 
    wls--mixer,             !- Name
    wls-branch-outlet,      !- Outlet Branch Name
    wls-branch-main-heater, !- Inlet Branch Name
    wls-branch-bypass;      !- Inlet Branch Name

Connector:Mixer,               !- 
    wlsd--mixer,               !- Name
    wlsd-branch-outlet,        !- Outlet Branch Name
    wlsd-branch-services-cold, !- Inlet Branch Name
    wlsd-branch-services-warm, !- Inlet Branch Name
    wlsd-branch-bypass;        !- Inlet Branch Name

Connector:Mixer,            !- 
    wlss--mixer,            !- Name
    wlss-branch-outlet,     !- Outlet Branch Name
    wlss-branch-dhw-heater, !- Inlet Branch Name
    wlss-branch-bypass;     !- Inlet Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,           !- 
    wls--connector-list, !- Name
    Connector:Splitter,  !- Connector 1 Object Type
    wls--splitter,       !- Connector 1 Name
    Connector:Mixer,     !- Connector 2 Object Type
    wls--mixer;          !- Connector 2 Name

ConnectorList,           !- 
    wld--connector-list, !- Name
    Connector:Splitter,  !- Connector 1 Object Type
    wld--splitter,       !- Connector 1 Name
    Connector:Mixer,     !- Connector 2 Object Type
    wld--mixer;          !- Connector 2 Name

ConnectorList,            !- 
    wlss--connector-list, !- Name
    Connector:Splitter,   !- Connector 1 Object Type
    wlss--splitter,       !- Connector 1 Name
    Connector:Mixer,      !- Connector 2 Object Type
    wlss--mixer;          !- Connector 2 Name

ConnectorList,            !- 
    wlsd--connector-list, !- Name
    Connector:Splitter,   !- Connector 1 Object Type
    wlsd--splitter,       !- Connector 1 Name
    Connector:Mixer,      !- Connector 2 Object Type
    wlsd--mixer;          !- Connector 2 Name


!-   =========== ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,       !- 
    n-21003--n-21004, !- Name
    n-21003,          !- Inlet Node Name
    n-21004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-21007--n-21008, !- Name
    n-21007,          !- Inlet Node Name
    n-21008;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22001--n-22002, !- Name
    n-22001,          !- Inlet Node Name
    n-22002;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22003--n-22004, !- Name
    n-22003,          !- Inlet Node Name
    n-22004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22009--n-22010, !- Name
    n-22009,          !- Inlet Node Name
    n-22010;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-11003--n-11004, !- Name
    n-11003,          !- Inlet Node Name
    n-11004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-11007--n-11008, !- Name
    n-11007,          !- Inlet Node Name
    n-11008;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12001--n-12002, !- Name
    n-12001,          !- Inlet Node Name
    n-12002;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12003--n-12004, !- Name
    n-12003,          !- Inlet Node Name
    n-12004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12031--n-12032, !- Name
    n-12031,          !- Inlet Node Name
    n-12032;          !- Outlet Node Name


!-   =========== ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,          !- 
    wlss-branch-inlet--pump, !- Name
    n-21001,                 !- Inlet Node Name
    n-21002,                 !- Outlet Node Name
    Autosize,                !- Rated Flow Rate
    861844.7,                !- Rated Pump Head
    Autosize,                !- Rated Power Consumption
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone or Space Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

Pump:VariableSpeed,          !- 
    wls-branch-inlet--pump,  !- Name
    n-11001,                 !- Inlet Node Name
    n-11002,                 !- Outlet Node Name
    Autosize,                !- Rated Flow Rate
    861844.7,                !- Rated Pump Head
    Autosize,                !- Rated Power Consumption
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone or Space Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,                         !- 
    hot-water-loop--heating-equipment-list, !- Name
    WaterHeater:Mixed,                      !- Equipment 1 Object Type
    dhw-water-heater;                       !- Equipment 1 Name

PlantEquipmentList,                          !- 
    main-water-loop--heating-equipment-list, !- Name
    Boiler:HotWater,                         !- Equipment 1 Object Type
    hw-standard-boiler;                      !- Equipment 1 Name


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,          !- 
    hot-water-loop--heating-operation-scheme, !- Name
    0,                                        !- Load Range 1 Lower Limit
    1000000000,                               !- Load Range 1 Upper Limit
    hot-water-loop--heating-equipment-list;   !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,           !- 
    main-water-loop--heating-operation-scheme, !- Name
    0,                                         !- Load Range 1 Lower Limit
    1000000000,                                !- Load Range 1 Upper Limit
    main-water-loop--heating-equipment-list;   !- Range 1 Equipment List Name


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,               !- 
    hot-water-loop--operation-scheme,         !- Name
    PlantEquipmentOperation:HeatingLoad,      !- Control Scheme 1 Object Type
    hot-water-loop--heating-operation-scheme, !- Control Scheme 1 Name
    Always On;                                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,                !- 
    main-water-loop--operation-scheme,         !- Name
    PlantEquipmentOperation:HeatingLoad,       !- Control Scheme 1 Object Type
    main-water-loop--heating-operation-scheme, !- Control Scheme 1 Name
    Always On;                                 !- Control Scheme 1 Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,               !- 
    (GF-1-1)--thermostat,             !- Name
    (GF-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-1-2)--thermostat,             !- Name
    (GF-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-2-1)--thermostat,             !- Name
    (GF-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-2-2)--thermostat,             !- Name
    (GF-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-2-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-1-1)--thermostat,             !- Name
    (1F-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-1-2)--thermostat,             !- Name
    (1F-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-2-1)--thermostat,             !- Name
    (1F-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-2-2)--thermostat,             !- Name
    (1F-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-2-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-1-1)--thermostat,             !- Name
    (AT-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-1-2)--thermostat,             !- Name
    (AT-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-2-1)--thermostat,             !- Name
    (AT-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-2-2)--thermostat,             !- Name
    (AT-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-2-2)--thermostat-control;     !- Control 1 Name


!-   =========== ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_21,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_21,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_22,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,                         !- 
    (GF-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections, !- 
    (GF-1-1),                  !- Zone or Space Name
    (GF-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-1-1)--node-air,        !- Zone Air Node Name
    (GF-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-1-2),                  !- Zone or Space Name
    (GF-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-1-2)--node-air,        !- Zone Air Node Name
    (GF-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-2-1),                  !- Zone or Space Name
    (GF-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-2-1)--node-air,        !- Zone Air Node Name
    (GF-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-2-2),                  !- Zone or Space Name
    (GF-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-2-2)--node-air,        !- Zone Air Node Name
    (GF-2-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-1-1),                  !- Zone or Space Name
    (1F-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-1-1)--node-air,        !- Zone Air Node Name
    (1F-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-1-2),                  !- Zone or Space Name
    (1F-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-1-2)--node-air,        !- Zone Air Node Name
    (1F-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-2-1),                  !- Zone or Space Name
    (1F-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-2-1)--node-air,        !- Zone Air Node Name
    (1F-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-2-2),                  !- Zone or Space Name
    (1F-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-2-2)--node-air,        !- Zone Air Node Name
    (1F-2-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-1-1),                  !- Zone or Space Name
    (AT-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-1-1)--node-air,        !- Zone Air Node Name
    (AT-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-1-2),                  !- Zone or Space Name
    (AT-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-1-2)--node-air,        !- Zone Air Node Name
    (AT-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-2-1),                  !- Zone or Space Name
    (AT-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-2-1)--node-air,        !- Zone Air Node Name
    (AT-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-2-2),                  !- Zone or Space Name
    (AT-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-2-2)--node-air,        !- Zone Air Node Name
    (AT-2-2)--return-air;      !- Zone Return Air Node or NodeList Name


!-   =========== ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir, !- 
    outdoor-air-node,           !- Name
    sum,                        !- Outdoor Air Method
    0.00236,                    !- Outdoor Air Flow Rate per Person {m3/s-person}
    0.00305,                    !- Outdoor Air Flow Rate per Floor Area {m3/s-m2}
    0,                          !- Outdoor Air Flow Rate per Zone {m3/s}
    0,                          !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                           !- Outdoor Air Schedule Name


!-   =========== ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,        !- 
    hw-standard-boiler, !- Name
    Coal,               !- Fuel Type
    Autosize,           !- Nominal Capacity {W}
    0.845,              !- Nominal Thermal Efficiency
    LeavingBoiler,      !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,  !- Normalized Boiler Efficiency Curve Name
    Autosize,           !- Design Water Flow Rate {m3/s}
    0,                  !- Minimum Part Load Ratio
    1,                  !- Maximum Part Load Ratio
    1,                  !- Optimum Part Load Ratio
    n-11005,            !- Boiler Water Inlet Node Name
    n-11006,            !- Boiler Water Outlet Node Name
    99,                 !- Water Outlet Upper Temperature Limit {C}
    NotModulated,       !- Boiler Flow Mode
    0,                  !- On Cycle Parasitic Electric Load {W}
    1;                  !- Sizing Factor


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN ===========

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-1-1)--emitter,                        !- Name
    (GF-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12005,                                  !- Inlet Node Name
    n-12006,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-1-2)--emitter,                        !- Name
    (GF-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12007,                                  !- Inlet Node Name
    n-12008,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-2-1)--emitter,                        !- Name
    (GF-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12009,                                  !- Inlet Node Name
    n-12010,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-2-2)--emitter,                        !- Name
    (GF-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12011,                                  !- Inlet Node Name
    n-12012,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-1-1)--emitter,                        !- Name
    (1F-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12013,                                  !- Inlet Node Name
    n-12014,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-1-2)--emitter,                        !- Name
    (1F-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12015,                                  !- Inlet Node Name
    n-12016,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-2-1)--emitter,                        !- Name
    (1F-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12017,                                  !- Inlet Node Name
    n-12018,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-2-2)--emitter,                        !- Name
    (1F-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12019,                                  !- Inlet Node Name
    n-12020,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-1-1)--emitter,                        !- Name
    (AT-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12021,                                  !- Inlet Node Name
    n-12022,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-1-2)--emitter,                        !- Name
    (AT-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12023,                                  !- Inlet Node Name
    n-12024,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-2-1)--emitter,                        !- Name
    (AT-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12025,                                  !- Inlet Node Name
    n-12026,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-2-2)--emitter,                        !- Name
    (AT-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12027,                                  !- Inlet Node Name
    n-12028,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5


!-   =========== ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,   !- 
    dhw-water-heater, !- WaterHeater Name
    PerFloorArea,     !- Design Mode
    0.6,              !- Time Storage Can Meet Peak Draw
    0.6,              !- Time for Tank Recovery
    0.185,            !- Nominal Tank Volume for Autosizing Plant Connections
    4,                !- Number of Bedrooms
    2,                !- Number of Bathrooms
    0.2,              !- Storage Capacity per Person
    0.2,              !- Recovery Capacity per Person
    0.02,             !- Storage Capacity per Floor Area
    0.02,             !- Recovery Capacity per Floor Area
    4,                !- Number of Units
    0.2,              !- Storage Capacity per Unit
    0.2,              !- Recovery Capacity PerUnit
    0.2,              !- Storage Capacity per Collector Area
    1;                !- Height Aspect Ratio


!-   =========== ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,                                   !- 
    dhw-water-heater,                                !- Name
    0.18,                                            !- Tank Volume {m3}
    schedule:dhw-water-heater--setpoint-temperature, !- Setpoint Temperature Schedule Name
    20,                                              !- Deadband Temperature Difference
    82.22,                                           !- Maximum Temperature Limit
    Cycle,                                           !- Heater Control Type
    Autosize,                                        !- Heater Maximum Capacity
    0,                                               !- Heater Minimum Capacity
    0,                                               !- Heater Ignition Minimum Flow Rate
    0,                                               !- Heater Ignition Delay
    Coal,                                            !- Heater Fuel Type
    0.91,                                            !- Heater Thermal Efficiency
    ,                                                !- Part Load Factor Curve Name
    20,                                              !- Off Cycle Parasitic Fuel Consumption Rate
    Coal,                                            !- Off Cycle Parasitic Fuel Type
    0.72,                                            !- Off Cycle Parasitic Heat Fraction to Tank
    0,                                               !- On Cycle Parasitic Fuel Consumption Rate
    Coal,                                            !- On Cycle Parasitic Fuel Type
    0,                                               !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                                        !- Ambient Temperature Indicator
    schedule:water-heater-ambient-temperature,       !- Ambient Temperature Schedule Name
    ,                                                !- Ambient Temperature Zone Name
    ,                                                !- Ambient Temperature Outdoor Air Node Name
    5.25427099772998,                                !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                                               !- Off Cycle Loss Fraction to Zone
    5.25427099772998,                                !- On Cycle Loss Coefficient to Ambient Temperature
    1,                                               !- On Cycle Loss Fraction to Zone
    ,                                                !- Peak Use Flow Rate
    ,                                                !- Use Flow Rate Fraction Schedule Name
    ,                                                !- Cold Water Supply Temperature Schedule Name
    n-21005,                                         !- Use Side Inlet Node Name
    n-21006,                                         !- Use Side Outlet Node Name
    1,                                               !- Use Side Effectiveness
    n-12029,                                         !- Source Side Inlet Node Name
    n-12030,                                         !- Source Side Outlet Node Name
    1,                                               !- Source Side Effectiveness
    Autosize,                                        !- Use Side Design Flow Rate
    Autosize,                                        !- Source Side Design Flow Rate
    1.5;                                             !- Indirect Water Heating Recovery Time


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,                     !- 
    schedule:thermostat-control-type, !- Name
    Any Number,                       !- Schedule Type Limits Name
    Through: 12/31,                   !- Field 1
    For: AllDays,                     !- Field 2
    Until: 24:00, 4;                  !- Field 3

Schedule:Compact,                                 !- 
    schedule:heating-availability-{intermittent}, !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 06:00, 0,                              !- Field 3
    Until: 09:00, 1,                              !- Field 4
    Until: 16:00, 0,                              !- Field 5
    Until: 22:00, 1,                              !- Field 6
    Until: 24:00, 0;                              !- Field 7

Schedule:Compact,                             !- 
    schedule:heating-availability-{constant}, !- Name
    Any Number,                               !- Schedule Type Limits Name
    Through: 12/31,                           !- Field 1
    For: AllDays,                             !- Field 2
    Until: 24:00, 1;                          !- Field 3

Schedule:Compact,                              !- 
    schedule:water-heater-ambient-temperature, !- Name
    Any Number,                                !- Schedule Type Limits Name
    Through: 12/31,                            !- Field 1
    For: AllDays,                              !- Field 2
    Until: 24:00, 21.017165057;                !- Field 3

Schedule:Compact,                     !- 
    schedule:hot-water-services-warm, !- Name
    Any Number,                       !- Schedule Type Limits Name
    Through: 12/31,                   !- Field 1
    For: AllDays,                     !- Field 2
    Until: 24:00, 31.45;              !- Field 3

Schedule:Compact,                    !- 
    schedule:hot-water-services-hot, !- Name
    Any Number,                      !- Schedule Type Limits Name
    Through: 12/31,                  !- Field 1
    For: AllDays,                    !- Field 2
    Until: 24:00, 53.5;              !- Field 3

Schedule:Compact,                                                                                                                                                                                                                                                                                                                   !- 
    schedule:water-services:{KitchenSink},                                                                                                                                                                                                                                                                                          !- Name
    Fraction,                                                                                                                                                                                                                                                                                                                       !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                                                                                                                                 !- Field 1
    For: AllDays,                                                                                                                                                                                                                                                                                                                   !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.06, Until: 09:00, 0.19, Until: 10:00, 0.06, Until: 11:00, 0.00, Until: 12:00, 0.06, Until: 13:00, 0.06, Until: 14:00, 0.00, Until: 15:00, 0.19, Until: 16:00, 0.13, Until: 19:00, 0.00, Until: 20:00, 0.13, Until: 21:00, 0.06, Until: 22:00, 0.00, Until: 23:00, 0.06, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{KitchenOther},                                                                                                                                                                                     !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 08:00, 0.00, Until: 09:00, 0.27, Until: 10:00, 0.00, Until: 11:00, 0.00, Until: 12:00, 0.00, Until: 13:00, 0.27, Until: 16:00, 0.00, Until: 17:00, 0.18, Until: 20:00, 0.00, Until: 21:00, 0.27, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                       !- 
    schedule:water-services:{KitchenWasher},                                                            !- Name
    Fraction,                                                                                           !- Schedule Type Limits Name
    Through: 12/31,                                                                                     !- Field 1
    For: AllDays,                                                                                       !- Field 2
    Until: 01:00, 0.00, Until: 02:00, 0.40, Until: 03:00, 0.40, Until: 04:00, 0.20, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                           !- 
    schedule:water-services:{BathroomShower},                                                                               !- Name
    Fraction,                                                                                                               !- Schedule Type Limits Name
    Through: 12/31,                                                                                                         !- Field 1
    For: AllDays,                                                                                                           !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.50, Until: 09:00, 0.38, Until: 21:00, 0.00, Until: 22:00, 0.13, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{BathroomSink},                                                                                                                                                                                     !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.20, Until: 09:00, 0.20, Until: 14:00, 0.00, Until: 15:00, 0.20, Until: 16:00, 0.00, Until: 17:00, 0.00, Until: 18:00, 0.20, Until: 22:00, 0.00, Until: 23:00, 0.20, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                               !- 
    schedule:water-services:{BathroomBath},                     !- Name
    Fraction,                                                   !- Schedule Type Limits Name
    Through: 12/31,                                             !- Field 1
    For: AllDays,                                               !- Field 2
    Until: 22:00, 0.00, Until: 23:00, 1.00, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{BathroomService},                                                                                                                                                                                  !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.33, Until: 09:00, 0.17, Until: 14:00, 0.00, Until: 15:00, 0.17, Until: 16:00, 0.00, Until: 17:00, 0.00, Until: 18:00, 0.17, Until: 22:00, 0.00, Until: 23:00, 0.17, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                   !- 
    schedule:main-water-loop--setpoint-temperature, !- Name
    Any Number,                                     !- Schedule Type Limits Name
    Through: 12/31,                                 !- Field 1
    For: AllDays,                                   !- Field 2
    Until: 24:00,  70.4456;                         !- Field 3

Schedule:Compact,                                  !- 
    schedule:hot-water-loop--setpoint-temperature, !- Name
    Any Number,                                    !- Schedule Type Limits Name
    Through: 12/31,                                !- Field 1
    For: AllDays,                                  !- Field 2
    Until: 24:00,  72.4456;                        !- Field 3

Schedule:Compact,                                    !- 
    schedule:dhw-water-heater--setpoint-temperature, !- Name
    Any Number,                                      !- Schedule Type Limits Name
    Through: 12/31,                                  !- Field 1
    For: AllDays,                                    !- Field 2
    Until: 24:00,  67.15;                            !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_18, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 18;       !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_21, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 21;       !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_22, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 22;       !- Field 3

Schedule:Compact,          !- 
    schedule:cool_over_27, !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00, 27.0102; !- Field 3


!-   =========== ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,     !- 
    Boiler Efficiency, !- Name
    1,                 !- Coefficient1 Constant
    0,                 !- Coefficient2 x
    0,                 !- Coefficient3 x**2
    0,                 !- Coefficient4 y
    0,                 !- Coefficient5 y**2
    0,                 !- Coefficient6 x*y
    0,                 !- Minimum Value of x
    1,                 !- Maximum Value of x
    0,                 !- Minimum Value of y
    1,                 !- Maximum Value of y
    ,                  !- Minimum Curve Output
    ;                  !- Maximum Curve Output


!-   =========== ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:QUADLINEAR ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!-   =========== ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature, !- 
    Correlation,            !- Calculation Method
    ,                       !- Temperature Schedule Name
    11.46,                  !- Annual Average Outdoor Air Temperature {C}
    27.21;                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   =========== ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,                        !- 
    KitchenSink,                           !- Name
    Water Services,                        !- End-Use Subcategory
    0.00001805555556,                      !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenSink}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-warm,      !- Target Temperature Schedule Name
    ,                                      !- Hot Water Supply Temperature Schedule Name
    ,                                      !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                              !- Zone or Space Name

WaterUse:Equipment,                          !- 
    KitchenWasher,                           !- Name
    Water Services,                          !- End-Use Subcategory
    0.000020833333344,                       !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenWasher}, !- Flow Rate Fraction Schedule Name
    ,                                        !- Target Temperature Schedule Name
    ,                                        !- Hot Water Supply Temperature Schedule Name
    ,                                        !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                                !- Zone or Space Name

WaterUse:Equipment,                         !- 
    KitchenOther,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.000006944444448,                      !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenOther}, !- Flow Rate Fraction Schedule Name
    ,                                       !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                               !- Zone or Space Name

WaterUse:Equipment,                           !- 
    BathroomShower,                           !- Name
    Water Services,                           !- End-Use Subcategory
    0.000048611111112,                        !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomShower}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-hot,          !- Target Temperature Schedule Name
    ,                                         !- Hot Water Supply Temperature Schedule Name
    ,                                         !- Cold Water Supply Temperature Schedule Name
    (1F-1-2);                                 !- Zone or Space Name

WaterUse:Equipment,                         !- 
    BathroomBath,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.000020833333344,                      !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomBath}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-hot,        !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (GF-1-1);                               !- Zone or Space Name

WaterUse:Equipment,                         !- 
    BathroomSink,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.000009722222232,                      !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomSink}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-warm,       !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (GF-1-1);                               !- Zone or Space Name

WaterUse:Equipment,                            !- 
    BathroomService,                           !- Name
    Water Services,                            !- End-Use Subcategory
    0.000013888888896,                         !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomService}, !- Flow Rate Fraction Schedule Name
    ,                                          !- Target Temperature Schedule Name
    ,                                          !- Hot Water Supply Temperature Schedule Name
    ,                                          !- Cold Water Supply Temperature Schedule Name
    (1F-1-2);                                  !- Zone or Space Name


!-   =========== ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,                   !- 
    wlsd-branch-services-cold--emitter, !- Name
    n-22005,                            !- Inlet Node Name
    n-22006,                            !- Outlet Node Name
    ,                                   !- Supply Water Storage Tank Name
    ,                                   !- Reclamation Water Storage Tank Name
    ,                                   !- Hot Water Supply Temperature Schedule Name
    ,                                   !- Cold Water Supply Temperature Schedule Name
    ,                                   !- Drain Water Heat Exchanger Type
    ,                                   !- Drain Water Heat Exchanger Destination
    ,                                   !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    KitchenWasher,                      !- Water Use Equipment Name
    KitchenOther,                       !- Water Use Equipment Name
    BathroomService;                    !- Water Use Equipment Name

WaterUse:Connections,                   !- 
    wlsd-branch-services-warm--emitter, !- Name
    n-22007,                            !- Inlet Node Name
    n-22008,                            !- Outlet Node Name
    ,                                   !- Supply Water Storage Tank Name
    ,                                   !- Reclamation Water Storage Tank Name
    ,                                   !- Hot Water Supply Temperature Schedule Name
    ,                                   !- Cold Water Supply Temperature Schedule Name
    ,                                   !- Drain Water Heat Exchanger Type
    ,                                   !- Drain Water Heat Exchanger Destination
    ,                                   !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    KitchenSink,                        !- Water Use Equipment Name
    BathroomShower,                     !- Water Use Equipment Name
    BathroomBath,                       !- Water Use Equipment Name
    BathroomSink;                       !- Water Use Equipment Name

!-   =========== NO PV PANELS ASSIGNED =============================
!
!-   =========== NO SOLAR PANELS FOR DHW ASSIGNED ==================
!
!-   =========== NO WIND TURBINES ASSIGNED =========================
!
!-   =========== NO BIOMASS/BIOGAS ASSIGNED ========================
!

!-   =========== ep_J ==============================================



!-   =========== ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType, !- 
    GBP;      !- Monetary Unit


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary, !- 
    IDF,                   !- Key Field
    Name;                  !- Sort Option


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List, !- 
    Details,          !- Report Type
    IDF;              !- Report Specifications


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing, !- 
    VRML,                !- Report Type
    Triangulate3DFace;   !- Report Specifications 1


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions, !- 
    Constructions,    !- Details Type 1
    Materials;        !- Details Type 2


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports, !- 
    AllSummary;              !- Report 1 Name


!-   =========== ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style, !- 
    CommaAndHTML,          !- Column Separator
    JtoKWH;                !- Unit Conversion


!-   =========== ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances, !- 
    0.2,                           !- Tolerance for Time Heating Setpoint Not Met
    0.2;                           !- Tolerance for Time Cooling Setpoint Not Met


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,                 !- 
    DisplayAdvancedReportVariables; !- Key 1



!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Drybulb Temperature, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Site Outdoor Air Dewpoint Temperature, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Wetbulb Temperature, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Site Outdoor Air Relative Humidity, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                     !- 
    *,                               !- Key Value
    Site Outdoor Air Humidity Ratio, !- Variable Name
    hourly;                          !- Reporting Frequency

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Barometric Pressure, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,     !- 
    *,               !- Key Value
    Site Wind Speed, !- Variable Name
    hourly;          !- Reporting Frequency

Output:Variable,         !- 
    *,                   !- Key Value
    Site Wind Direction, !- Variable Name
    hourly;              !- Reporting Frequency

Output:Variable,      !- 
    *,                !- Key Value
    Site Rain Status, !- Variable Name
    hourly;           !- Reporting Frequency

Output:Variable,                     !- 
    *,                               !- Key Value
    Exterior Equipment Water Volume, !- Variable Name
    hourly;                          !- Reporting Frequency

Output:Variable,              !- 
    *,                        !- Key Value
    Site Solar Azimuth Angle, !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Site Solar Altitude Angle, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                               !- 
    *,                                         !- Key Value
    Site Direct Solar Radiation Rate per Area, !- Variable Name
    hourly;                                    !- Reporting Frequency

Output:Variable,                                !- 
    *,                                          !- Key Value
    Site Diffuse Solar Radiation Rate per Area, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,             !- 
    *,                       !- Key Value
    Site Ground Temperature, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                   !- 
    *,                             !- Key Value
    Surface Window Heat Loss Rate, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                   !- 
    *,                             !- Key Value
    Surface Window Heat Gain Rate, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Surface Window Net Heat Transfer Rate, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                                       !- 
    *,                                                 !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
    hourly;                                            !- Reporting Frequency

Output:Variable,                                        !- 
    *,                                                  !- Key Value
    Surface Outside Face Conduction Heat Transfer Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Surface Heat Storage Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Electric Equipment Total Heating Rate, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                      !- 
    *,                                !- Key Value
    Gas Equipment Total Heating Rate, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Lights Total Heating Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                                        !- 
    *,                                                  !- Key Value
    Water Use Equipment Zone Sensible Heat Gain Energy, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Water Use Equipment Heating Energy, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Zone Thermal Comfort Fanger Model PMV, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                       !- 
    *,                                 !- Key Value
    Baseboard Convective Heating Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Baseboard Hot Water Mass Flow Rate, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                    !- 
    *,                              !- Key Value
    Baseboard Radiant Heating Rate, !- Variable Name
    hourly;                         !- Reporting Frequency

Output:Variable,                  !- 
    *,                            !- Key Value
    Baseboard Total Heating Rate, !- Variable Name
    hourly;                       !- Reporting Frequency

Output:Variable,                       !- 
    *,                                 !- Key Value
    Baseboard Water Inlet Temperature, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Baseboard Water Outlet Temperature, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,              !- 
    *,                        !- Key Value
    Boiler Inlet Temperature, !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Boiler Outlet Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                             !- 
    *,                                       !- Key Value
    Water Heater Use Side Inlet Temperature, !- Variable Name
    hourly;                                  !- Reporting Frequency

Output:Variable,                              !- 
    *,                                        !- Key Value
    Water Heater Use Side Outlet Temperature, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                !- 
    *,                                          !- Key Value
    Water Heater Source Side Inlet Temperature, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                                 !- 
    *,                                           !- Key Value
    Water Heater Source Side Outlet Temperature, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,            !- 
    *,                      !- Key Value
    Boiler Part Load Ratio, !- Variable Name
    hourly;                 !- Reporting Frequency

Output:Variable,                  !- 
    *,                            !- Key Value
    Water Heater Part Load Ratio, !- Variable Name
    hourly;                       !- Reporting Frequency

Output:Variable,         !- 
    *,                   !- Key Value
    Boiler Heating Rate, !- Variable Name
    hourly;              !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Water Heater Heating Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                 !- 
    *,                           !- Key Value
    Water Heater Cycle On Count, !- Variable Name
    hourly;                      !- Reporting Frequency

Output:Variable,                         !- 
    *,                                   !- Key Value
    Water Heater Final Tank Temperature, !- Variable Name
    hourly;                              !- Reporting Frequency


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,          !- 
    \(GF-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,       !- 
    Water:Facility, !- Name
    hourly;         !- Reporting Frequency

Output:Meter,             !- 
    Electricity:Facility, !- Name
    hourly;               !- Reporting Frequency

Output:Meter,      !- 
    Coal:Facility, !- Name
    hourly;        !- Reporting Frequency

Output:Meter,                      !- 
    DistrictHeatingWater:Facility, !- Name
    hourly;                        !- Reporting Frequency

Output:Meter,            !- 
    MainsWater:Facility, !- Name
    hourly;              !- Reporting Frequency

Output:Meter,       !- 
    Water:Facility, !- Name
    hourly;         !- Reporting Frequency

Output:Meter,                                    !- 
    CarbonEquivalentEmissions:Carbon Equivalent, !- Name
    hourly;                                      !- Reporting Frequency

Output:Meter,                 !- 
    WaterSystems:Electricity, !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,          !- 
    WaterSystems:Coal, !- Name
    hourly;            !- Reporting Frequency

Output:Meter,                   !- 
    InteriorLights:Electricity, !- Name
    hourly;                     !- Reporting Frequency

Output:Meter,            !- 
    InteriorLights:Coal, !- Name
    hourly;              !- Reporting Frequency

Output:Meter,                      !- 
    InteriorEquipment:Electricity, !- Name
    hourly;                        !- Reporting Frequency

Output:Meter,               !- 
    InteriorEquipment:Coal, !- Name
    hourly;                 !- Reporting Frequency

Output:Meter,                       !- 
    cooking:InteriorEquipment:Coal, !- Name
    hourly;                         !- Reporting Frequency

Output:Meter,                              !- 
    cooking:InteriorEquipment:Electricity, !- Name
    hourly;                                !- Reporting Frequency

Output:Meter,                 !- 
    General:Fans:Electricity, !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,                  !- 
    General:Pumps:Electricity, !- Name
    hourly;                    !- Reporting Frequency

Output:Meter,                                    !- 
    General:WaterSystems:PlantLoopHeatingDemand, !- Name
    hourly;                                      !- Reporting Frequency

Output:Meter,          !- 
    Pumps:Electricity, !- Name
    hourly;            !- Reporting Frequency

Output:Meter,         !- 
    MainsWater:Plant, !- Name
    hourly;           !- Reporting Frequency

Output:Meter,    !- 
    Water:Plant, !- Name
    hourly;      !- Reporting Frequency


!-  End of file  ===================================================
