{
    "Boiler:HotWater": {
        "hw-standard-boiler": {
            "boiler_flow_mode": "NotModulated",
            "boiler_water_inlet_node_name": "n-11005",
            "boiler_water_outlet_node_name": "n-11006",
            "design_water_flow_rate": "Autosize",
            "efficiency_curve_temperature_evaluation_variable": "LeavingBoiler",
            "fuel_type": "Coal",
            "maximum_part_load_ratio": 1,
            "minimum_part_load_ratio": 0,
            "nominal_capacity": "Autosize",
            "nominal_thermal_efficiency": 0.845,
            "normalized_boiler_efficiency_curve_name": "Boiler Efficiency",
            "on_cycle_parasitic_electric_load": 0,
            "optimum_part_load_ratio": 1,
            "sizing_factor": 1,
            "water_outlet_upper_temperature_limit": 99
        }
    },
    "Branch": {
        "wld-branch-bypass": {
            "components": [
                {
                    "component_inlet_node_name": "n-12003",
                    "component_name": "n-12003--n-12004",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-12004"
                }
            ]
        },
        "wld-branch-dhw-heater": {
            "components": [
                {
                    "component_inlet_node_name": "n-12029",
                    "component_name": "dhw-water-heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "n-12030"
                }
            ]
        },
        "wld-branch-in--(1F-1-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12013",
                    "component_name": "(1F-1-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12014"
                }
            ]
        },
        "wld-branch-in--(1F-1-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12015",
                    "component_name": "(1F-1-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12016"
                }
            ]
        },
        "wld-branch-in--(1F-2-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12017",
                    "component_name": "(1F-2-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12018"
                }
            ]
        },
        "wld-branch-in--(1F-2-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12019",
                    "component_name": "(1F-2-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12020"
                }
            ]
        },
        "wld-branch-in--(AT-1-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12021",
                    "component_name": "(AT-1-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12022"
                }
            ]
        },
        "wld-branch-in--(AT-1-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12023",
                    "component_name": "(AT-1-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12024"
                }
            ]
        },
        "wld-branch-in--(AT-2-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12025",
                    "component_name": "(AT-2-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12026"
                }
            ]
        },
        "wld-branch-in--(AT-2-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12027",
                    "component_name": "(AT-2-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12028"
                }
            ]
        },
        "wld-branch-in--(GF-1-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12005",
                    "component_name": "(GF-1-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12006"
                }
            ]
        },
        "wld-branch-in--(GF-1-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12007",
                    "component_name": "(GF-1-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12008"
                }
            ]
        },
        "wld-branch-in--(GF-2-1)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12009",
                    "component_name": "(GF-2-1)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12010"
                }
            ]
        },
        "wld-branch-in--(GF-2-2)": {
            "components": [
                {
                    "component_inlet_node_name": "n-12011",
                    "component_name": "(GF-2-2)--emitter",
                    "component_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water",
                    "component_outlet_node_name": "n-12012"
                }
            ]
        },
        "wld-branch-inlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-12001",
                    "component_name": "n-12001--n-12002",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-12002"
                }
            ]
        },
        "wld-branch-outlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-12031",
                    "component_name": "n-12031--n-12032",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-12032"
                }
            ]
        },
        "wls-branch-bypass": {
            "components": [
                {
                    "component_inlet_node_name": "n-11003",
                    "component_name": "n-11003--n-11004",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-11004"
                }
            ]
        },
        "wls-branch-inlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-11001",
                    "component_name": "wls-branch-inlet--pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "n-11002"
                }
            ]
        },
        "wls-branch-main-heater": {
            "components": [
                {
                    "component_inlet_node_name": "n-11005",
                    "component_name": "hw-standard-boiler",
                    "component_object_type": "Boiler:HotWater",
                    "component_outlet_node_name": "n-11006"
                }
            ]
        },
        "wls-branch-outlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-11007",
                    "component_name": "n-11007--n-11008",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-11008"
                }
            ]
        },
        "wlsd-branch-bypass": {
            "components": [
                {
                    "component_inlet_node_name": "n-22003",
                    "component_name": "n-22003--n-22004",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-22004"
                }
            ]
        },
        "wlsd-branch-inlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-22001",
                    "component_name": "n-22001--n-22002",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-22002"
                }
            ]
        },
        "wlsd-branch-outlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-22009",
                    "component_name": "n-22009--n-22010",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-22010"
                }
            ]
        },
        "wlsd-branch-services-cold": {
            "components": [
                {
                    "component_inlet_node_name": "n-22005",
                    "component_name": "wlsd-branch-services-cold--emitter",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "n-22006"
                }
            ]
        },
        "wlsd-branch-services-warm": {
            "components": [
                {
                    "component_inlet_node_name": "n-22007",
                    "component_name": "wlsd-branch-services-warm--emitter",
                    "component_object_type": "WaterUse:Connections",
                    "component_outlet_node_name": "n-22008"
                }
            ]
        },
        "wlss-branch-bypass": {
            "components": [
                {
                    "component_inlet_node_name": "n-21003",
                    "component_name": "n-21003--n-21004",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-21004"
                }
            ]
        },
        "wlss-branch-dhw-heater": {
            "components": [
                {
                    "component_inlet_node_name": "n-21005",
                    "component_name": "dhw-water-heater",
                    "component_object_type": "WaterHeater:Mixed",
                    "component_outlet_node_name": "n-21006"
                }
            ]
        },
        "wlss-branch-inlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-21001",
                    "component_name": "wlss-branch-inlet--pump",
                    "component_object_type": "Pump:VariableSpeed",
                    "component_outlet_node_name": "n-21002"
                }
            ]
        },
        "wlss-branch-outlet": {
            "components": [
                {
                    "component_inlet_node_name": "n-21007",
                    "component_name": "n-21007--n-21008",
                    "component_object_type": "Pipe:Adiabatic",
                    "component_outlet_node_name": "n-21008"
                }
            ]
        }
    },
    "BranchList": {
        "wld--branches": {
            "branches": [
                {
                    "branch_name": "wld-branch-inlet"
                },
                {
                    "branch_name": "wld-branch-dhw-heater"
                },
                {
                    "branch_name": "wld-branch-in--(GF-1-1)"
                },
                {
                    "branch_name": "wld-branch-in--(GF-1-2)"
                },
                {
                    "branch_name": "wld-branch-in--(GF-2-1)"
                },
                {
                    "branch_name": "wld-branch-in--(GF-2-2)"
                },
                {
                    "branch_name": "wld-branch-in--(1F-1-1)"
                },
                {
                    "branch_name": "wld-branch-in--(1F-1-2)"
                },
                {
                    "branch_name": "wld-branch-in--(1F-2-1)"
                },
                {
                    "branch_name": "wld-branch-in--(1F-2-2)"
                },
                {
                    "branch_name": "wld-branch-in--(AT-1-1)"
                },
                {
                    "branch_name": "wld-branch-in--(AT-1-2)"
                },
                {
                    "branch_name": "wld-branch-in--(AT-2-1)"
                },
                {
                    "branch_name": "wld-branch-in--(AT-2-2)"
                },
                {
                    "branch_name": "wld-branch-bypass"
                },
                {
                    "branch_name": "wld-branch-outlet"
                }
            ]
        },
        "wls--branches": {
            "branches": [
                {
                    "branch_name": "wls-branch-inlet"
                },
                {
                    "branch_name": "wls-branch-main-heater"
                },
                {
                    "branch_name": "wls-branch-bypass"
                },
                {
                    "branch_name": "wls-branch-outlet"
                }
            ]
        },
        "wlsd--branches": {
            "branches": [
                {
                    "branch_name": "wlsd-branch-inlet"
                },
                {
                    "branch_name": "wlsd-branch-services-cold"
                },
                {
                    "branch_name": "wlsd-branch-services-warm"
                },
                {
                    "branch_name": "wlsd-branch-bypass"
                },
                {
                    "branch_name": "wlsd-branch-outlet"
                }
            ]
        },
        "wlss--branches": {
            "branches": [
                {
                    "branch_name": "wlss-branch-inlet"
                },
                {
                    "branch_name": "wlss-branch-dhw-heater"
                },
                {
                    "branch_name": "wlss-branch-bypass"
                },
                {
                    "branch_name": "wlss-branch-outlet"
                }
            ]
        }
    },
    "Building": {
        "Archetype (based on I0011109)": {
            "loads_convergence_tolerance_value": 0.04,
            "maximum_number_of_warmup_days": 25,
            "minimum_number_of_warmup_days": 6,
            "north_axis": 0,
            "solar_distribution": "FullInteriorAndExteriorWithReflections",
            "temperature_convergence_tolerance_value": 0.4,
            "terrain": "Country"
        }
    },
    "BuildingSurface:Detailed": {
        "1F-1-1:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-1:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-1:front": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-1:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-1:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-1:right": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-1:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-1:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-1)"
        },
        "1F-1-2:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-2:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-2)"
        },
        "1F-1-2:front": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-2:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-2)"
        },
        "1F-1-2:left": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-2)"
        },
        "1F-1-2:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-1-2)"
        },
        "1F-1-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-1-2)"
        },
        "1F-1-2:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-2:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-1-2)"
        },
        "1F-2-1:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-1:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-1:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-1:rear": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-1:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-1:right": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-1:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-1:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-1)"
        },
        "1F-2-2:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-2:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-2)"
        },
        "1F-2-2:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-2-2)"
        },
        "1F-2-2:left": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-2)"
        },
        "1F-2-2:rear": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-2:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-2)"
        },
        "1F-2-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(1F-2-2)"
        },
        "1F-2-2:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-2:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(1F-2-2)"
        },
        "AT-1-1:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-1:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-1:front": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-1:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-1:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-1:right": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-1:top": {
            "construction_name": "Exterior Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-1)"
        },
        "AT-1-2:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-2:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-2)"
        },
        "AT-1-2:front": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-2:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-2)"
        },
        "AT-1-2:left": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-1-2)"
        },
        "AT-1-2:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-2)"
        },
        "AT-1-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-2)"
        },
        "AT-1-2:top": {
            "construction_name": "Exterior Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 1.125
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-1-2)"
        },
        "AT-2-1:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-1:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-1:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-1:rear": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-1:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-1:right": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-1:top": {
            "construction_name": "Exterior Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-1)"
        },
        "AT-2-2:bottom": {
            "construction_name": "Interior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-2:top",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-2)"
        },
        "AT-2-2:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-2)"
        },
        "AT-2-2:left": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-2-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-2)"
        },
        "AT-2-2:rear": {
            "construction_name": "Void Air Boundary",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "AT-1-2:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(AT-2-2)"
        },
        "AT-2-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-2)"
        },
        "AT-2-2:top": {
            "construction_name": "Exterior Roof",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Roof",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 1.125
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.42
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(AT-2-2)"
        },
        "GF-1-1:bottom": {
            "construction_name": "Exterior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-1:front": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-1:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-1:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-1:right": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-1:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-1:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-1)"
        },
        "GF-1-2:bottom": {
            "construction_name": "Exterior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-2)"
        },
        "GF-1-2:front": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-2:rear",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-2)"
        },
        "GF-1-2:left": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-2)"
        },
        "GF-1-2:rear": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-1-2)"
        },
        "GF-1-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-1-2)"
        },
        "GF-1-2:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-1-2:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-1-2)"
        },
        "GF-2-1:bottom": {
            "construction_name": "Exterior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-1:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-1:left": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-1:rear": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-1:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-1:right": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-2:left",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-1:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-1:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 1.1781,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-1)"
        },
        "GF-2-2:bottom": {
            "construction_name": "Exterior Floor",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Ground",
            "sun_exposure": "NoSun",
            "surface_type": "Floor",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-2)"
        },
        "GF-2-2:front": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-2-2)"
        },
        "GF-2-2:left": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-2-1:right",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-2)"
        },
        "GF-2-2:rear": {
            "construction_name": "Interior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "GF-1-2:front",
            "sun_exposure": "NoSun",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-2)"
        },
        "GF-2-2:right": {
            "construction_name": "Exterior Wall",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Outdoors",
            "sun_exposure": "SunExposed",
            "surface_type": "Wall",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 0.0
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "WindExposed",
            "zone_name": "(GF-2-2)"
        },
        "GF-2-2:top": {
            "construction_name": "Interior Ceiling",
            "number_of_vertices": 4,
            "outside_boundary_condition": "Surface",
            "outside_boundary_condition_object": "1F-2-2:bottom",
            "sun_exposure": "NoSun",
            "surface_type": "Ceiling",
            "vertices": [
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 3.5445,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 0.0,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                },
                {
                    "vertex_x_coordinate": 2.9452,
                    "vertex_y_coordinate": 0.0,
                    "vertex_z_coordinate": 2.45
                }
            ],
            "view_factor_to_ground": "Autocalculate",
            "wind_exposure": "NoWind",
            "zone_name": "(GF-2-2)"
        }
    },
    "Connector:Mixer": {
        "wld--mixer": {
            "branches": [
                {
                    "inlet_branch_name": "wld-branch-dhw-heater"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(GF-1-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(GF-1-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(GF-2-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(GF-2-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(1F-1-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(1F-1-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(1F-2-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(1F-2-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(AT-1-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(AT-1-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(AT-2-1)"
                },
                {
                    "inlet_branch_name": "wld-branch-in--(AT-2-2)"
                },
                {
                    "inlet_branch_name": "wld-branch-bypass"
                }
            ],
            "outlet_branch_name": "wld-branch-outlet"
        },
        "wls--mixer": {
            "branches": [
                {
                    "inlet_branch_name": "wls-branch-main-heater"
                },
                {
                    "inlet_branch_name": "wls-branch-bypass"
                }
            ],
            "outlet_branch_name": "wls-branch-outlet"
        },
        "wlsd--mixer": {
            "branches": [
                {
                    "inlet_branch_name": "wlsd-branch-services-cold"
                },
                {
                    "inlet_branch_name": "wlsd-branch-services-warm"
                },
                {
                    "inlet_branch_name": "wlsd-branch-bypass"
                }
            ],
            "outlet_branch_name": "wlsd-branch-outlet"
        },
        "wlss--mixer": {
            "branches": [
                {
                    "inlet_branch_name": "wlss-branch-dhw-heater"
                },
                {
                    "inlet_branch_name": "wlss-branch-bypass"
                }
            ],
            "outlet_branch_name": "wlss-branch-outlet"
        }
    },
    "Connector:Splitter": {
        "wld--splitter": {
            "branches": [
                {
                    "outlet_branch_name": "wld-branch-dhw-heater"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(GF-1-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(GF-1-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(GF-2-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(GF-2-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(1F-1-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(1F-1-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(1F-2-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(1F-2-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(AT-1-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(AT-1-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(AT-2-1)"
                },
                {
                    "outlet_branch_name": "wld-branch-in--(AT-2-2)"
                },
                {
                    "outlet_branch_name": "wld-branch-bypass"
                }
            ],
            "inlet_branch_name": "wld-branch-inlet"
        },
        "wls--splitter": {
            "branches": [
                {
                    "outlet_branch_name": "wls-branch-main-heater"
                },
                {
                    "outlet_branch_name": "wls-branch-bypass"
                }
            ],
            "inlet_branch_name": "wls-branch-inlet"
        },
        "wlsd--splitter": {
            "branches": [
                {
                    "outlet_branch_name": "wlsd-branch-services-cold"
                },
                {
                    "outlet_branch_name": "wlsd-branch-services-warm"
                },
                {
                    "outlet_branch_name": "wlsd-branch-bypass"
                }
            ],
            "inlet_branch_name": "wlsd-branch-inlet"
        },
        "wlss--splitter": {
            "branches": [
                {
                    "outlet_branch_name": "wlss-branch-dhw-heater"
                },
                {
                    "outlet_branch_name": "wlss-branch-bypass"
                }
            ],
            "inlet_branch_name": "wlss-branch-inlet"
        }
    },
    "ConnectorList": {
        "wld--connector-list": {
            "connector_1_name": "wld--splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "wld--mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "wls--connector-list": {
            "connector_1_name": "wls--splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "wls--mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "wlsd--connector-list": {
            "connector_1_name": "wlsd--splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "wlsd--mixer",
            "connector_2_object_type": "Connector:Mixer"
        },
        "wlss--connector-list": {
            "connector_1_name": "wlss--splitter",
            "connector_1_object_type": "Connector:Splitter",
            "connector_2_name": "wlss--mixer",
            "connector_2_object_type": "Connector:Mixer"
        }
    },
    "Construction": {
        "Exterior Door": {
            "layer_2": "ED__I01_25mm_insulation_board",
            "outside_layer": "ED__F08_Metal_surface"
        },
        "Exterior Floor": {
            "layer_2": "EF__80mm_Wood_Joists",
            "layer_3": "EF__Wood_subfloor__19mm",
            "layer_4": "EF__100mm_lightweight_concrete",
            "outside_layer": "EF__F16_Acoustic_tile"
        },
        "Exterior Roof": {
            "layer_2": "ER__F05_Ceiling_air_space_resistance",
            "layer_3": "ER__F16_Acoustic_tile",
            "outside_layer": "ER__M12_150mm_lightweight_concrete"
        },
        "Exterior Wall": {
            "layer_2": "ES__12.5_mm_plasterboard",
            "outside_layer": "ES__30_mm_timber"
        },
        "Exterior Window": {
            "outside_layer": "EW__Clear_3mm"
        },
        "Interior Ceiling": {
            "layer_2": "IH__F05_Ceiling_air_space_resistance",
            "layer_3": "IH__F16_Acoustic_tile",
            "outside_layer": "IH__80mm_Wood_Joists"
        },
        "Interior Door": {
            "outside_layer": "ID__G05_25mm_wood"
        },
        "Interior Floor": {
            "layer_2": "IH__F05_Ceiling_air_space_resistance",
            "layer_3": "IH__80mm_Wood_Joists",
            "outside_layer": "IH__F16_Acoustic_tile"
        },
        "Interior Wall": {
            "layer_2": "IS__M05_200mm_concrete_block",
            "layer_3": "IS__G01a_19mm_gypsum_board",
            "outside_layer": "IS__G01a_19mm_gypsum_board"
        },
        "Interior Window": {
            "outside_layer": "IW__Clear_3mm"
        }
    },
    "Construction:AirBoundary": {
        "Void Air Boundary": {
            "air_exchange_method": "SimpleMixing",
            "simple_mixing_air_changes_per_hour": 0.5
        }
    },
    "ConvergenceLimits": {
        "ConvergenceLimits 1": {
            "maximum_hvac_iterations": 25,
            "minimum_system_timestep": 0
        }
    },
    "CurrencyType": {
        "CurrencyType 1": {
            "monetary_unit": "GBP"
        }
    },
    "Curve:Biquadratic": {
        "Boiler Efficiency": {
            "coefficient1_constant": 1,
            "coefficient2_x": 0,
            "coefficient3_x_2": 0,
            "coefficient4_y": 0,
            "coefficient5_y_2": 0,
            "coefficient6_x_y": 0,
            "maximum_value_of_x": 1,
            "maximum_value_of_y": 1,
            "minimum_value_of_x": 0,
            "minimum_value_of_y": 0
        }
    },
    "DesignSpecification:OutdoorAir": {
        "outdoor-air-node": {
            "outdoor_air_flow_air_changes_per_hour": 0,
            "outdoor_air_flow_per_person": 0.00236,
            "outdoor_air_flow_per_zone": 0,
            "outdoor_air_flow_per_zone_floor_area": 0.00305,
            "outdoor_air_method": "Sum"
        }
    },
    "DesignSpecification:ZoneAirDistribution": {
        "(1F-1-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(1F-1-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(1F-2-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(1F-2-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(AT-1-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(AT-1-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(AT-2-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(AT-2-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(GF-1-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(GF-1-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(GF-2-1)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        },
        "(GF-2-2)--design-spec-zone-air-dist": {
            "zone_air_distribution_effectiveness_in_cooling_mode": 1,
            "zone_air_distribution_effectiveness_in_heating_mode": 1
        }
    },
    "ElectricEquipment": {
        "e__001": {
            "design_level": 98.725,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Audiovisual",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x001",
            "watts_per_floor_area": 1.073,
            "watts_per_person": 42.924,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "e__002": {
            "design_level": 1303.165,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Audiovisual",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x002",
            "watts_per_floor_area": 14.165,
            "watts_per_person": 566.594,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "e__024": {
            "design_level": 50.773,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cleaning",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x024",
            "watts_per_floor_area": 0.552,
            "watts_per_person": 22.075,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "e__031": {
            "design_level": 471.058,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x031",
            "watts_per_floor_area": 5.12,
            "watts_per_person": 204.808,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__033": {
            "design_level": 157.959,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x033",
            "watts_per_floor_area": 1.717,
            "watts_per_person": 68.678,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__035": {
            "design_level": 89.698,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x035",
            "watts_per_floor_area": 0.975,
            "watts_per_person": 38.999,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__036": {
            "design_level": 197.449,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x036",
            "watts_per_floor_area": 2.146,
            "watts_per_person": 85.848,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__050": {
            "design_level": 456.954,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooling",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x050",
            "watts_per_floor_area": 4.967,
            "watts_per_person": 198.676,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__051": {
            "design_level": 922.37,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Cooling",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x051",
            "watts_per_floor_area": 10.026,
            "watts_per_person": 401.031,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__056": {
            "design_level": 188.987,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x056",
            "watts_per_floor_area": 2.054,
            "watts_per_person": 82.168,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "e__057": {
            "design_level": 98.725,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x057",
            "watts_per_floor_area": 1.073,
            "watts_per_person": 42.924,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "e__058": {
            "design_level": 12.129,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x058",
            "watts_per_floor_area": 0.132,
            "watts_per_person": 5.273,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "e__059": {
            "design_level": 70.518,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x059",
            "watts_per_floor_area": 0.766,
            "watts_per_person": 30.66,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "e__060": {
            "design_level": 146.677,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x060",
            "watts_per_floor_area": 1.594,
            "watts_per_person": 63.772,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "e__061": {
            "design_level": 84.621,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x061",
            "watts_per_floor_area": 0.92,
            "watts_per_person": 36.792,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "e__062": {
            "design_level": 50.773,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x062",
            "watts_per_floor_area": 0.552,
            "watts_per_person": 22.075,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "e__063": {
            "design_level": 56.414,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x063",
            "watts_per_floor_area": 0.613,
            "watts_per_person": 24.528,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "e__064": {
            "design_level": 70.518,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x064",
            "watts_per_floor_area": 0.766,
            "watts_per_person": 30.66,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        },
        "e__065": {
            "design_level": 70.518,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x065",
            "watts_per_floor_area": 0.766,
            "watts_per_person": 30.66,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "e__066": {
            "design_level": 9.872,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x066",
            "watts_per_floor_area": 0.107,
            "watts_per_person": 4.292,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "e__082": {
            "design_level": 28.207,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "General / brown",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x082",
            "watts_per_floor_area": 0.307,
            "watts_per_person": 12.264,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "e__092": {
            "design_level": 174.884,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "ICT",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x092",
            "watts_per_floor_area": 1.901,
            "watts_per_person": 76.036,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "e__093": {
            "design_level": 81.8,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "ICT",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x093",
            "watts_per_floor_area": 0.889,
            "watts_per_person": 35.565,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "e__106": {
            "design_level": 282.07,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Other",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x106",
            "watts_per_floor_area": 3.066,
            "watts_per_person": 122.639,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "e__107": {
            "design_level": 2115.528,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Washing / showers",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x107",
            "watts_per_floor_area": 22.995,
            "watts_per_person": 919.795,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "e__110": {
            "design_level": 437.773,
            "design_level_calculation_method": "EquipmentLevel",
            "end_use_subcategory": "Washing appliance",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "schedule_name": "x110",
            "watts_per_floor_area": 4.758,
            "watts_per_person": 190.336,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        }
    },
    "FenestrationSurface:Detailed": {
        "1F-1-1:left:win": {
            "building_surface_name": "1F-1-1:left",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.9774,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.9774,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.5671,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.5671,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-1-1:rear:win": {
            "building_surface_name": "1F-1-1:rear",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9896,
            "vertex_1_y_coordinate": 3.5445,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.9896,
            "vertex_2_y_coordinate": 3.5445,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 0.1885,
            "vertex_3_y_coordinate": 3.5445,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 0.1885,
            "vertex_4_y_coordinate": 3.5445,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-1-2:rear:win": {
            "building_surface_name": "1F-1-2:rear",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4739,
            "vertex_1_y_coordinate": 3.5445,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.4739,
            "vertex_2_y_coordinate": 3.5445,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 0.4712,
            "vertex_3_y_coordinate": 3.5445,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 0.4712,
            "vertex_4_y_coordinate": 3.5445,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-1-2:right:win": {
            "building_surface_name": "1F-1-2:right",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9452,
            "vertex_1_y_coordinate": 0.5671,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.9452,
            "vertex_2_y_coordinate": 0.5671,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 2.9452,
            "vertex_3_y_coordinate": 2.9774,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 2.9452,
            "vertex_4_y_coordinate": 2.9774,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-2-1:front:win": {
            "building_surface_name": "1F-2-1:front",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.1885,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.1885,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 0.9896,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 0.9896,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-2-1:left:win": {
            "building_surface_name": "1F-2-1:left",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.9774,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.9774,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.5671,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.5671,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-2-2:front:win": {
            "building_surface_name": "1F-2-2:front",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.4712,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.4712,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 2.4739,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 2.4739,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "1F-2-2:right:win": {
            "building_surface_name": "1F-2-2:right",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9452,
            "vertex_1_y_coordinate": 0.5671,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.9452,
            "vertex_2_y_coordinate": 0.5671,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 2.9452,
            "vertex_3_y_coordinate": 2.9774,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 2.9452,
            "vertex_4_y_coordinate": 2.9774,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "AT-2-2:top:win": {
            "building_surface_name": "AT-2-2:top",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 1.1744,
            "vertex_1_y_coordinate": 2.3773,
            "vertex_1_z_coordinate": 1.9935,
            "vertex_2_x_coordinate": 1.1744,
            "vertex_2_y_coordinate": 1.1673,
            "vertex_2_z_coordinate": 1.5515,
            "vertex_3_x_coordinate": 1.7708,
            "vertex_3_y_coordinate": 1.1673,
            "vertex_3_z_coordinate": 1.5515,
            "vertex_4_x_coordinate": 1.7708,
            "vertex_4_y_coordinate": 2.3773,
            "vertex_4_z_coordinate": 1.9935,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-1-1:left:win": {
            "building_surface_name": "GF-1-1:left",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.9774,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.9774,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.5671,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.5671,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-1-1:rear:win": {
            "building_surface_name": "GF-1-1:rear",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.9896,
            "vertex_1_y_coordinate": 3.5445,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.9896,
            "vertex_2_y_coordinate": 3.5445,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 0.1885,
            "vertex_3_y_coordinate": 3.5445,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 0.1885,
            "vertex_4_y_coordinate": 3.5445,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-1-2:rear:win": {
            "building_surface_name": "GF-1-2:rear",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.4739,
            "vertex_1_y_coordinate": 3.5445,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.4739,
            "vertex_2_y_coordinate": 3.5445,
            "vertex_2_z_coordinate": 1.1756,
            "vertex_3_x_coordinate": 0.4712,
            "vertex_3_y_coordinate": 3.5445,
            "vertex_3_z_coordinate": 1.1756,
            "vertex_4_x_coordinate": 0.4712,
            "vertex_4_y_coordinate": 3.5445,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-1-2:right:win": {
            "building_surface_name": "GF-1-2:right",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9452,
            "vertex_1_y_coordinate": 0.5671,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.9452,
            "vertex_2_y_coordinate": 0.5671,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 2.9452,
            "vertex_3_y_coordinate": 2.9774,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 2.9452,
            "vertex_4_y_coordinate": 2.9774,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-2-1:front:door": {
            "building_surface_name": "GF-2-1:front",
            "construction_name": "Exterior Door",
            "number_of_vertices": 4,
            "surface_type": "Door",
            "vertex_1_x_coordinate": 0.0295,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.2,
            "vertex_2_x_coordinate": 0.0295,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 0.05,
            "vertex_3_x_coordinate": 1.1486,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 0.05,
            "vertex_4_x_coordinate": 1.1486,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.2,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-2-1:left:win": {
            "building_surface_name": "GF-2-1:left",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.0,
            "vertex_1_y_coordinate": 2.9774,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.0,
            "vertex_2_y_coordinate": 2.9774,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 0.0,
            "vertex_3_y_coordinate": 0.5671,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 0.0,
            "vertex_4_y_coordinate": 0.5671,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-2-2:front:win": {
            "building_surface_name": "GF-2-2:front",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 0.4712,
            "vertex_1_y_coordinate": 0.0,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 0.4712,
            "vertex_2_y_coordinate": 0.0,
            "vertex_2_z_coordinate": 1.4844,
            "vertex_3_x_coordinate": 2.4739,
            "vertex_3_y_coordinate": 0.0,
            "vertex_3_z_coordinate": 1.4844,
            "vertex_4_x_coordinate": 2.4739,
            "vertex_4_y_coordinate": 0.0,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        },
        "GF-2-2:right:win": {
            "building_surface_name": "GF-2-2:right",
            "construction_name": "Exterior Window",
            "multiplier": 1.0,
            "number_of_vertices": 4,
            "surface_type": "Window",
            "vertex_1_x_coordinate": 2.9452,
            "vertex_1_y_coordinate": 0.5671,
            "vertex_1_z_coordinate": 2.205,
            "vertex_2_x_coordinate": 2.9452,
            "vertex_2_y_coordinate": 0.5671,
            "vertex_2_z_coordinate": 1.3043,
            "vertex_3_x_coordinate": 2.9452,
            "vertex_3_y_coordinate": 2.9774,
            "vertex_3_z_coordinate": 1.3043,
            "vertex_4_x_coordinate": 2.9452,
            "vertex_4_y_coordinate": 2.9774,
            "vertex_4_z_coordinate": 2.205,
            "view_factor_to_ground": "Autocalculate"
        }
    },
    "GasEquipment": {
        "e__032": {
            "design_level": 529.981,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "power_per_floor_area": 5.761,
            "power_per_person": 230.427,
            "schedule_name": "x032",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "e__034": {
            "design_level": 680.064,
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Cooking",
            "fraction_latent": 0.0005,
            "fraction_lost": 0,
            "fraction_radiant": 0.51,
            "power_per_floor_area": 7.392,
            "power_per_person": 295.68,
            "schedule_name": "x034",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        }
    },
    "GlobalGeometryRules": {
        "GlobalGeometryRules 1": {
            "coordinate_system": "Relative",
            "starting_vertex_position": "UpperLeftCorner",
            "vertex_entry_direction": "Counterclockwise"
        }
    },
    "HeatBalanceAlgorithm": {
        "HeatBalanceAlgorithm 1": {
            "algorithm": "ConductionTransferFunction"
        }
    },
    "Lights": {
        "l__102": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "Lighting",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "lighting_level": 253.863,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "x102",
            "watts_per_floor_area": 2.759,
            "watts_per_person": 110.375,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "l__103": {
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Lighting",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "lighting_level": 507.727,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "x103",
            "watts_per_floor_area": 5.519,
            "watts_per_person": 220.751,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "l__104": {
            "design_level_calculation_method": "Watts/Person",
            "end_use_subcategory": "Lighting",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "lighting_level": 1523.18,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "x104",
            "watts_per_floor_area": 16.556,
            "watts_per_person": 662.252,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "l__105": {
            "design_level_calculation_method": "LightingLevel",
            "end_use_subcategory": "Lighting",
            "fraction_radiant": 0.42,
            "fraction_replaceable": 1,
            "fraction_visible": 0.18,
            "lighting_level": 423.106,
            "return_air_fraction": 0,
            "return_air_fraction_calculated_from_plenum_temperature": "No",
            "schedule_name": "x105",
            "watts_per_floor_area": 4.599,
            "watts_per_person": 183.959,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        }
    },
    "Material": {
        "ED__F08_Metal_surface": {
            "conductivity": 45.28,
            "density": 7824,
            "roughness": "Smooth",
            "specific_heat": 500,
            "thickness": 0.001
        },
        "ED__I01_25mm_insulation_board": {
            "conductivity": 0.03,
            "density": 43,
            "roughness": "MediumRough",
            "specific_heat": 1210,
            "thickness": 0.032
        },
        "EF__80mm_Wood_Joists": {
            "conductivity": 0.10303,
            "density": 810,
            "roughness": "MediumSmooth",
            "specific_heat": 1480,
            "thickness": 0.08
        },
        "EF__100mm_lightweight_concrete": {
            "conductivity": 0.43382,
            "density": 1280,
            "roughness": "Smooth",
            "specific_heat": 840,
            "thickness": 0.1016
        },
        "EF__F16_Acoustic_tile": {
            "conductivity": 0.04946,
            "density": 368,
            "roughness": "MediumSmooth",
            "specific_heat": 590,
            "thickness": 0.0191
        },
        "EF__Wood_subfloor__19mm": {
            "conductivity": 0.09479,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1380,
            "thickness": 0.019
        },
        "ER__F16_Acoustic_tile": {
            "conductivity": 0.01168,
            "density": 368,
            "roughness": "MediumSmooth",
            "specific_heat": 590,
            "thickness": 0.0123
        },
        "ER__M12_150mm_lightweight_concrete": {
            "conductivity": 0.10318,
            "density": 1280,
            "roughness": "MediumRough",
            "specific_heat": 840,
            "thickness": 0.0977
        },
        "ES__12.5_mm_plasterboard": {
            "conductivity": 0.5952,
            "density": 950,
            "roughness": "Smooth",
            "specific_heat": 840,
            "thickness": 0.0794
        },
        "ES__30_mm_timber": {
            "conductivity": 0.13,
            "density": 608,
            "roughness": "MediumRough",
            "specific_heat": 1630,
            "thickness": 0.1906
        },
        "ID__G05_25mm_wood": {
            "conductivity": 0.15,
            "density": 608,
            "roughness": "MediumSmooth",
            "specific_heat": 1630,
            "thickness": 0.025
        },
        "IH__80mm_Wood_Joists": {
            "conductivity": 0.125,
            "density": 810,
            "roughness": "MediumSmooth",
            "specific_heat": 1480,
            "thickness": 0.08
        },
        "IH__F16_Acoustic_tile": {
            "conductivity": 0.06,
            "density": 368,
            "roughness": "MediumSmooth",
            "specific_heat": 590,
            "thickness": 0.0191
        },
        "IS__G01a_19mm_gypsum_board": {
            "conductivity": 0.16,
            "density": 800,
            "roughness": "MediumSmooth",
            "specific_heat": 1090,
            "thickness": 0.0114
        },
        "IS__M05_200mm_concrete_block": {
            "conductivity": 1.11,
            "density": 800,
            "roughness": "MediumRough",
            "specific_heat": 920,
            "thickness": 0.1222
        }
    },
    "Material:AirGap": {
        "ER__F05_Ceiling_air_space_resistance": {
            "thermal_resistance": 0.18
        },
        "IH__F05_Ceiling_air_space_resistance": {
            "thermal_resistance": 0.18
        }
    },
    "Output:Constructions": {
        "Output:Constructions 1": {
            "details_type_1": "Constructions",
            "details_type_2": "Materials"
        }
    },
    "Output:Diagnostics": {
        "Output:Diagnostics 1": {
            "diagnostics": [
                {
                    "key": "DisplayAdvancedReportVariables"
                }
            ]
        }
    },
    "Output:Meter": {
        "Output:Meter 1": {
            "key_name": "Water:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 2": {
            "key_name": "Electricity:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 3": {
            "key_name": "Coal:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 4": {
            "key_name": "DistrictHeatingWater:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 5": {
            "key_name": "MainsWater:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 6": {
            "key_name": "Water:Facility",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 7": {
            "key_name": "CarbonEquivalentEmissions:Carbon Equivalent",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 8": {
            "key_name": "WaterSystems:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 9": {
            "key_name": "WaterSystems:Coal",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 10": {
            "key_name": "InteriorLights:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 11": {
            "key_name": "InteriorLights:Coal",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 12": {
            "key_name": "InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 13": {
            "key_name": "InteriorEquipment:Coal",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 14": {
            "key_name": "cooking:InteriorEquipment:Coal",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 15": {
            "key_name": "cooking:InteriorEquipment:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 16": {
            "key_name": "General:Fans:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 17": {
            "key_name": "General:Pumps:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 18": {
            "key_name": "General:WaterSystems:PlantLoopHeatingDemand",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 19": {
            "key_name": "Pumps:Electricity",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 20": {
            "key_name": "MainsWater:Plant",
            "reporting_frequency": "Hourly"
        },
        "Output:Meter 21": {
            "key_name": "Water:Plant",
            "reporting_frequency": "Hourly"
        }
    },
    "Output:Surfaces:Drawing": {
        "Output:Surfaces:Drawing 1": {
            "report_specifications_1": "Triangulate3DFace",
            "report_type": "VRML"
        }
    },
    "Output:Surfaces:List": {
        "Output:Surfaces:List 1": {
            "report_specifications": "IDF",
            "report_type": "Details"
        }
    },
    "Output:Table:SummaryReports": {
        "Output:Table:SummaryReports 1": {
            "reports": [
                {
                    "report_name": "AllSummary"
                }
            ]
        }
    },
    "Output:Variable": {
        "Output:Variable 1": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Drybulb Temperature"
        },
        "Output:Variable 2": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Dewpoint Temperature"
        },
        "Output:Variable 3": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Wetbulb Temperature"
        },
        "Output:Variable 4": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Relative Humidity"
        },
        "Output:Variable 5": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Humidity Ratio"
        },
        "Output:Variable 6": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Outdoor Air Barometric Pressure"
        },
        "Output:Variable 7": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Wind Speed"
        },
        "Output:Variable 8": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Wind Direction"
        },
        "Output:Variable 9": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Rain Status"
        },
        "Output:Variable 10": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Exterior Equipment Water Volume"
        },
        "Output:Variable 11": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Solar Azimuth Angle"
        },
        "Output:Variable 12": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Solar Altitude Angle"
        },
        "Output:Variable 13": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Direct Solar Radiation Rate per Area"
        },
        "Output:Variable 14": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Diffuse Solar Radiation Rate per Area"
        },
        "Output:Variable 15": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Site Ground Temperature"
        },
        "Output:Variable 16": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Loss Rate"
        },
        "Output:Variable 17": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Heat Gain Rate"
        },
        "Output:Variable 18": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Window Net Heat Transfer Rate"
        },
        "Output:Variable 19": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Inside Face Conduction Heat Transfer Rate"
        },
        "Output:Variable 20": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Outside Face Conduction Heat Transfer Rate"
        },
        "Output:Variable 21": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Surface Heat Storage Rate"
        },
        "Output:Variable 22": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Electric Equipment Total Heating Rate"
        },
        "Output:Variable 23": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Gas Equipment Total Heating Rate"
        },
        "Output:Variable 24": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Lights Total Heating Rate"
        },
        "Output:Variable 25": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Zone Sensible Heat Gain Energy"
        },
        "Output:Variable 26": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Use Equipment Heating Energy"
        },
        "Output:Variable 27": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Thermal Comfort Fanger Model PMV"
        },
        "Output:Variable 28": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Convective Heating Rate"
        },
        "Output:Variable 29": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Hot Water Mass Flow Rate"
        },
        "Output:Variable 30": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Radiant Heating Rate"
        },
        "Output:Variable 31": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Total Heating Rate"
        },
        "Output:Variable 32": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Water Inlet Temperature"
        },
        "Output:Variable 33": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Baseboard Water Outlet Temperature"
        },
        "Output:Variable 34": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Inlet Temperature"
        },
        "Output:Variable 35": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Outlet Temperature"
        },
        "Output:Variable 36": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Inlet Temperature"
        },
        "Output:Variable 37": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Use Side Outlet Temperature"
        },
        "Output:Variable 38": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Inlet Temperature"
        },
        "Output:Variable 39": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Source Side Outlet Temperature"
        },
        "Output:Variable 40": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Part Load Ratio"
        },
        "Output:Variable 41": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Part Load Ratio"
        },
        "Output:Variable 42": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Boiler Heating Rate"
        },
        "Output:Variable 43": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Heating Rate"
        },
        "Output:Variable 44": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Cycle On Count"
        },
        "Output:Variable 45": {
            "key_value": "*",
            "reporting_frequency": "Hourly",
            "variable_name": "Water Heater Final Tank Temperature"
        },
        "Output:Variable 46": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 47": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 48": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 49": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 50": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 51": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 52": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 53": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 54": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 55": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 56": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 57": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 58": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 59": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 60": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 61": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 62": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 63": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 64": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 65": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 66": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 67": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 68": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 69": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 70": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 71": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 72": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 73": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 74": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 75": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 76": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 77": {
            "key_value": "\\(GF-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 78": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 79": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 80": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 81": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 82": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 83": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 84": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 85": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 86": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 87": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 88": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 89": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 90": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 91": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 92": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 93": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 94": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 95": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 96": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 97": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 98": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 99": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 100": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 101": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 102": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 103": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 104": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 105": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 106": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 107": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 108": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 109": {
            "key_value": "\\(GF-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 110": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 111": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 112": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 113": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 114": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 115": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 116": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 117": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 118": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 119": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 120": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 121": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 122": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 123": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 124": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 125": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 126": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 127": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 128": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 129": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 130": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 131": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 132": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 133": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 134": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 135": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 136": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 137": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 138": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 139": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 140": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 141": {
            "key_value": "\\(GF-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 142": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 143": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 144": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 145": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 146": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 147": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 148": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 149": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 150": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 151": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 152": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 153": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 154": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 155": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 156": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 157": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 158": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 159": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 160": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 161": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 162": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 163": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 164": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 165": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 166": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 167": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 168": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 169": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 170": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 171": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 172": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 173": {
            "key_value": "\\(1F-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 174": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 175": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 176": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 177": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 178": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 179": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 180": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 181": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 182": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 183": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 184": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 185": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 186": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 187": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 188": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 189": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 190": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 191": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 192": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 193": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 194": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 195": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 196": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 197": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 198": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 199": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 200": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 201": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 202": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 203": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 204": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 205": {
            "key_value": "\\(1F-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 206": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 207": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 208": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 209": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 210": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 211": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 212": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 213": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 214": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 215": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 216": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 217": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 218": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 219": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 220": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 221": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 222": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 223": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 224": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 225": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 226": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 227": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 228": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 229": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 230": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 231": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 232": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 233": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 234": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 235": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 236": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 237": {
            "key_value": "\\(1F-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 238": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 239": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 240": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 241": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 242": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 243": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 244": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 245": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 246": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 247": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 248": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 249": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 250": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 251": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 252": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 253": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 254": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 255": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 256": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 257": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 258": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 259": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 260": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 261": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 262": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 263": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 264": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 265": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 266": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 267": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 268": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 269": {
            "key_value": "\\(AT-1-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 270": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 271": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 272": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 273": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 274": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 275": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 276": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 277": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 278": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 279": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 280": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 281": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 282": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 283": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 284": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 285": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 286": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 287": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 288": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 289": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 290": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 291": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 292": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 293": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 294": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 295": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 296": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 297": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 298": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 299": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 300": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 301": {
            "key_value": "\\(AT-1-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 302": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 303": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 304": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 305": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 306": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 307": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 308": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 309": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 310": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 311": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 312": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 313": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 314": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 315": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 316": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 317": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 318": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 319": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 320": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 321": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 322": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 323": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 324": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 325": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 326": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 327": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 328": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 329": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 330": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 331": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 332": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 333": {
            "key_value": "\\(AT-2-1\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 334": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 335": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 336": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 337": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 338": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 339": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 340": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 341": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 342": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 343": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 344": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 345": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 346": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 347": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 348": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 349": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 350": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 351": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 352": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 353": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 354": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 355": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 356": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 357": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 358": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 359": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 360": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 361": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 362": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 363": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 364": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 365": {
            "key_value": "\\(GF-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 366": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 367": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 368": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 369": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 370": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 371": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 372": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 373": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 374": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 375": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 376": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 377": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 378": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 379": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 380": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 381": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 382": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 383": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 384": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 385": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 386": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 387": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 388": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 389": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 390": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 391": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 392": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 393": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 394": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 395": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 396": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 397": {
            "key_value": "\\(1F-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        },
        "Output:Variable 398": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Temperature"
        },
        "Output:Variable 399": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Humidity Ratio"
        },
        "Output:Variable 400": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Air Relative Humidity"
        },
        "Output:Variable 401": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Air Temperature"
        },
        "Output:Variable 402": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Mean Radiant Temperature"
        },
        "Output:Variable 403": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Operative Temperature"
        },
        "Output:Variable 404": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 405": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 406": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Adaptive Comfort Operative Temperature Set Point"
        },
        "Output:Variable 407": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Gain Energy"
        },
        "Output:Variable 408": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Total Heat Loss Energy"
        },
        "Output:Variable 409": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Energy"
        },
        "Output:Variable 410": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Gain Rate"
        },
        "Output:Variable 411": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Energy"
        },
        "Output:Variable 412": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Heat Loss Rate"
        },
        "Output:Variable 413": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Energy"
        },
        "Output:Variable 414": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Windows Total Transmitted Solar Radiation Rate"
        },
        "Output:Variable 415": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Energy"
        },
        "Output:Variable 416": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Convective Heating Rate"
        },
        "Output:Variable 417": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Energy"
        },
        "Output:Variable 418": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Latent Gain Rate"
        },
        "Output:Variable 419": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Energy"
        },
        "Output:Variable 420": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Radiant Heating Rate"
        },
        "Output:Variable 421": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Energy"
        },
        "Output:Variable 422": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Total Heating Rate"
        },
        "Output:Variable 423": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Energy"
        },
        "Output:Variable 424": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Total Internal Visible Radiation Heating Rate"
        },
        "Output:Variable 425": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Sensible Heating Energy"
        },
        "Output:Variable 426": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone People Total Heating Energy"
        },
        "Output:Variable 427": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Air Change Rate"
        },
        "Output:Variable 428": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Loss Energy"
        },
        "Output:Variable 429": {
            "key_value": "\\(AT-2-2\\)",
            "reporting_frequency": "Hourly",
            "variable_name": "Zone Infiltration Sensible Heat Gain Energy"
        }
    },
    "Output:VariableDictionary": {
        "Output:VariableDictionary 1": {
            "key_field": "IDF",
            "sort_option": "Name"
        }
    },
    "OutputControl:ReportingTolerances": {
        "OutputControl:ReportingTolerances 1": {
            "tolerance_for_time_cooling_setpoint_not_met": 0.2,
            "tolerance_for_time_heating_setpoint_not_met": 0.2
        }
    },
    "OutputControl:Table:Style": {
        "OutputControl:Table:Style 1": {
            "column_separator": "CommaAndHTML",
            "unit_conversion": "JtoKWH"
        }
    },
    "People": {
        "p__adult_1__(1F-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(1F-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "p__adult_1__(1F-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(1F-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "p__adult_1__(1F-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(1F-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "p__adult_1__(1F-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(1F-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "p__adult_1__(AT-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(AT-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "p__adult_1__(AT-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(AT-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "p__adult_1__(AT-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(AT-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "p__adult_1__(AT-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(AT-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "p__adult_1__(GF-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(GF-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "p__adult_1__(GF-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(GF-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "p__adult_1__(GF-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(GF-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "p__adult_1__(GF-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_1__(GF-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        },
        "p__adult_2__(1F-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(1F-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "p__adult_2__(1F-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(1F-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "p__adult_2__(1F-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(1F-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "p__adult_2__(1F-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(1F-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "p__adult_2__(AT-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(AT-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "p__adult_2__(AT-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(AT-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "p__adult_2__(AT-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(AT-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "p__adult_2__(AT-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(AT-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "p__adult_2__(GF-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(GF-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "p__adult_2__(GF-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(GF-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "p__adult_2__(GF-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(GF-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "p__adult_2__(GF-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "adult_2__(GF-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        },
        "p__kids_1__(1F-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(1F-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "p__kids_1__(1F-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(1F-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "p__kids_1__(1F-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(1F-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "p__kids_1__(1F-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(1F-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "p__kids_1__(AT-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(AT-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "p__kids_1__(AT-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(AT-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "p__kids_1__(AT-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(AT-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "p__kids_1__(AT-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(AT-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "p__kids_1__(GF-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(GF-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "p__kids_1__(GF-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(GF-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "p__kids_1__(GF-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(GF-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "p__kids_1__(GF-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "kids_1__(GF-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        },
        "p__young_1__(1F-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(1F-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "p__young_1__(1F-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(1F-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "p__young_1__(1F-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(1F-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "p__young_1__(1F-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(1F-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "p__young_1__(AT-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(AT-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "p__young_1__(AT-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(AT-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "p__young_1__(AT-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(AT-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "p__young_1__(AT-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(AT-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "p__young_1__(GF-1-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(GF-1-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "p__young_1__(GF-1-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(GF-1-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "p__young_1__(GF-2-1)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(GF-2-1)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "p__young_1__(GF-2-2)": {
            "activity_level_schedule_name": "schedule:base-activity",
            "air_velocity_schedule_name": "schedule:air-velo",
            "carbon_dioxide_generation_rate": 3.81e-08,
            "clothing_insulation_calculation_method": "DynamicClothingModelASHRAE55",
            "clothing_insulation_schedule_name": "schedule:clothing",
            "enable_ashrae_55_comfort_warnings": "No",
            "fraction_radiant": 0.45,
            "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
            "number_of_people": 1,
            "number_of_people_calculation_method": "People",
            "number_of_people_schedule_name": "young_1__(GF-2-2)",
            "sensible_heat_fraction": "Autocalculate",
            "thermal_comfort_model_1_type": "Fanger",
            "work_efficiency_schedule_name": "schedule:work-eff",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        }
    },
    "Pipe:Adiabatic": {
        "n-11003--n-11004": {
            "inlet_node_name": "n-11003",
            "outlet_node_name": "n-11004"
        },
        "n-11007--n-11008": {
            "inlet_node_name": "n-11007",
            "outlet_node_name": "n-11008"
        },
        "n-12001--n-12002": {
            "inlet_node_name": "n-12001",
            "outlet_node_name": "n-12002"
        },
        "n-12003--n-12004": {
            "inlet_node_name": "n-12003",
            "outlet_node_name": "n-12004"
        },
        "n-12031--n-12032": {
            "inlet_node_name": "n-12031",
            "outlet_node_name": "n-12032"
        },
        "n-21003--n-21004": {
            "inlet_node_name": "n-21003",
            "outlet_node_name": "n-21004"
        },
        "n-21007--n-21008": {
            "inlet_node_name": "n-21007",
            "outlet_node_name": "n-21008"
        },
        "n-22001--n-22002": {
            "inlet_node_name": "n-22001",
            "outlet_node_name": "n-22002"
        },
        "n-22003--n-22004": {
            "inlet_node_name": "n-22003",
            "outlet_node_name": "n-22004"
        },
        "n-22009--n-22010": {
            "inlet_node_name": "n-22009",
            "outlet_node_name": "n-22010"
        }
    },
    "PlantEquipmentList": {
        "hot-water-loop--heating-equipment-list": {
            "equipment": [
                {
                    "equipment_name": "dhw-water-heater",
                    "equipment_object_type": "WaterHeater:Mixed"
                }
            ]
        },
        "main-water-loop--heating-equipment-list": {
            "equipment": [
                {
                    "equipment_name": "hw-standard-boiler",
                    "equipment_object_type": "Boiler:HotWater"
                }
            ]
        }
    },
    "PlantEquipmentOperation:HeatingLoad": {
        "hot-water-loop--heating-operation-scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "hot-water-loop--heating-equipment-list"
        },
        "main-water-loop--heating-operation-scheme": {
            "load_range_1_lower_limit": 0,
            "load_range_1_upper_limit": 1000000000,
            "range_1_equipment_list_name": "main-water-loop--heating-equipment-list"
        }
    },
    "PlantEquipmentOperationSchemes": {
        "hot-water-loop--operation-scheme": {
            "control_scheme_1_name": "hot-water-loop--heating-operation-scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On"
        },
        "main-water-loop--operation-scheme": {
            "control_scheme_1_name": "main-water-loop--heating-operation-scheme",
            "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
            "control_scheme_1_schedule_name": "Always On"
        }
    },
    "PlantLoop": {
        "hot-water-loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "wlsd--branches",
            "demand_side_connector_list_name": "wlsd--connector-list",
            "demand_side_inlet_node_name": "n-22001",
            "demand_side_outlet_node_name": "n-22010",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "n-21008",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 80,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "hot-water-loop--operation-scheme",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "wlss--branches",
            "plant_side_connector_list_name": "wlss--connector-list",
            "plant_side_inlet_node_name": "n-21001",
            "plant_side_outlet_node_name": "n-21008"
        },
        "main-water-loop": {
            "common_pipe_simulation": "None",
            "demand_side_branch_list_name": "wld--branches",
            "demand_side_connector_list_name": "wld--connector-list",
            "demand_side_inlet_node_name": "n-12001",
            "demand_side_outlet_node_name": "n-12032",
            "fluid_type": "Water",
            "load_distribution_scheme": "Optimal",
            "loop_temperature_setpoint_node_name": "n-11008",
            "maximum_loop_flow_rate": "Autosize",
            "maximum_loop_temperature": 90,
            "minimum_loop_flow_rate": 0,
            "minimum_loop_temperature": 0,
            "plant_equipment_operation_scheme_name": "main-water-loop--operation-scheme",
            "plant_loop_demand_calculation_scheme": "SingleSetpoint",
            "plant_loop_volume": "Autocalculate",
            "plant_side_branch_list_name": "wls--branches",
            "plant_side_connector_list_name": "wls--connector-list",
            "plant_side_inlet_node_name": "n-11001",
            "plant_side_outlet_node_name": "n-11008"
        }
    },
    "Pump:VariableSpeed": {
        "wls-branch-inlet--pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 861844.7,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "n-11001",
            "motor_efficiency": 0.93,
            "outlet_node_name": "n-11002",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        },
        "wlss-branch-inlet--pump": {
            "coefficient_1_of_the_part_load_performance_curve": 0,
            "coefficient_2_of_the_part_load_performance_curve": 1,
            "coefficient_3_of_the_part_load_performance_curve": 0,
            "coefficient_4_of_the_part_load_performance_curve": 0,
            "design_electric_power_per_unit_flow_rate": 348701.1,
            "design_maximum_flow_rate": "Autosize",
            "design_minimum_flow_rate": 0,
            "design_minimum_flow_rate_fraction": 0,
            "design_power_consumption": "Autosize",
            "design_power_sizing_method": "PowerPerFlowPerPressure",
            "design_pump_head": 861844.7,
            "design_shaft_power_per_unit_flow_rate_per_unit_head": 1.282051282,
            "fraction_of_motor_inefficiencies_to_fluid_stream": 0,
            "inlet_node_name": "n-21001",
            "motor_efficiency": 0.93,
            "outlet_node_name": "n-21002",
            "pump_control_type": "Continuous",
            "skin_loss_radiative_fraction": 0.5
        }
    },
    "RoofIrrigation": {
        "RoofIrrigation 1": {
            "irrigation_model_type": "Schedule",
            "irrigation_rate_schedule_name": "Rainfall Data from EPW file"
        }
    },
    "RunPeriod": {
        "SimPeriod": {
            "apply_weekend_holiday_rule": "No",
            "begin_day_of_month": 1,
            "begin_month": 1,
            "begin_year": 2021,
            "day_of_week_for_start_day": "Saturday",
            "end_day_of_month": 31,
            "end_month": 12,
            "end_year": 2021,
            "use_weather_file_daylight_saving_period": "No",
            "use_weather_file_holidays_and_special_days": "No",
            "use_weather_file_rain_indicators": "Yes",
            "use_weather_file_snow_indicators": "Yes"
        }
    },
    "RunPeriodControl:DaylightSavingTime": {
        "RunPeriodControl:DaylightSavingTime 1": {
            "end_date": "Last Sunday in October",
            "start_date": "Last Sunday in March"
        }
    },
    "Schedule:Compact": {
        "Always Off": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Always On": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Clothing Activity Schedule": {
            "data": [
                {
                    "field": "Through: 04/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Through: 09/30"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Hours of Operation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "On/Off"
        },
        "Infiltration {constant}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Alldays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Infiltration {half on}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Infiltration {intermittent}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.8085
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0.6
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.713
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.8
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Infiltration {quarter on}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Saturday WinterDesignDay"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "For: Sunday Holidays AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Leaking {erratic}": {
            "data": [
                {
                    "field": "Through: 2/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4156
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 05/20"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.2509
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 09/10"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.7512
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  8:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.4156
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Natural Ventilation Schedule": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Window opening {fraction}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until:  9:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "Window opening {threshold}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: Wednesday Thursday Friday Saturday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: Holiday SummerDesignDay"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.11
                },
                {
                    "field": "For: Sunday Monday Tuesday"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.55
                },
                {
                    "field": "For: WinterDesignDay CustomDay1 CustomDay2"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 25.55
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "Zone mixing {in-house}": {
            "data": [
                {
                    "field": "Through: 31 Dec"
                },
                {
                    "field": "For: Weekdays SummerDesignDay"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.75
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.25
                },
                {
                    "field": "For: Weekends"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: Holidays"
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "For: WinterDesignDay AllOtherDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:activity": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 131.82
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:air-velo": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.137
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:base-activity": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 120.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:clothing": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:cool_over_27": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 27.0102
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "schedule:dhw-water-heater--setpoint-temperature": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 67.15
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:heat_up_to_18": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 18
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "schedule:heat_up_to_21": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "schedule:heat_up_to_22": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 22
                }
            ],
            "schedule_type_limits_name": "Temperature"
        },
        "schedule:heating-availability-{constant}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 1
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:heating-availability-{intermittent}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 06:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 1
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:hot-water-loop--setpoint-temperature": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 72.4456
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:hot-water-services-hot": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 53.5
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:hot-water-services-warm": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 31.45
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:main-water-loop--setpoint-temperature": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 70.4456
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:thermostat-control-type": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 4
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:water-heater-ambient-temperature": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 21.017165057
                }
            ],
            "schedule_type_limits_name": "Any Number"
        },
        "schedule:water-services:{BathroomBath}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 1.0
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{BathroomService}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.33
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.17
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{BathroomShower}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.5
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.38
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{BathroomSink}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 18:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{KitchenOther}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 17:00"
                },
                {
                    "field": 0.18
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.27
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{KitchenSink}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 07:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 08:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 09:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 10:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 11:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 12:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 13:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 14:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 15:00"
                },
                {
                    "field": 0.19
                },
                {
                    "field": "Until: 16:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 19:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 20:00"
                },
                {
                    "field": 0.13
                },
                {
                    "field": "Until: 21:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 22:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 23:00"
                },
                {
                    "field": 0.06
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:water-services:{KitchenWasher}": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 01:00"
                },
                {
                    "field": 0.0
                },
                {
                    "field": "Until: 02:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 03:00"
                },
                {
                    "field": 0.4
                },
                {
                    "field": "Until: 04:00"
                },
                {
                    "field": 0.2
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Fraction"
        },
        "schedule:work-eff": {
            "data": [
                {
                    "field": "Through: 12/31"
                },
                {
                    "field": "For: AllDays"
                },
                {
                    "field": "Until: 24:00"
                },
                {
                    "field": 0.0
                }
            ],
            "schedule_type_limits_name": "Any Number"
        }
    },
    "Schedule:File": {
        "Rainfall Data from EPW file": {
            "column_number": 1,
            "file_name": "/Users/gustavo/Library/Application Support/org.R-project.R/R/enhub/data_sources/_weather/stations/GBR_ENG_Plymouth-Mount.Batten.038270_TMYx/data.rain.csv",
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Any Number"
        },
        "adult_1__(1F-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 38,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(1F-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 36,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(1F-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 42,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(1F-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 39,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(AT-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 45,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(AT-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 40,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(AT-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 43,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(AT-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 46,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(GF-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 44,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(GF-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 37,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(GF-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 41,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_1__(GF-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 35,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(1F-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 52,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(1F-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 48,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(1F-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 49,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(1F-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 53,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(AT-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 47,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(AT-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 50,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(AT-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 55,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(AT-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 51,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(GF-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 57,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(GF-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 58,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(GF-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 56,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "adult_2__(GF-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 54,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(1F-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 78,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(1F-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 79,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(1F-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 76,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(1F-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 72,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(AT-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 74,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(AT-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 75,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(AT-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 77,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(AT-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 82,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(GF-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 81,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(GF-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 80,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(GF-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 71,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "kids_1__(GF-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 73,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(1F-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 86,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(1F-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 87,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(1F-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 88,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(1F-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 93,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(AT-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 89,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(AT-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 90,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(AT-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 91,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(AT-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 94,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(GF-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 83,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(GF-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 84,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(GF-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 85,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "status_(GF-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 92,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x001": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 3,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x002": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 4,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x024": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 5,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x031": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 8,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x032": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 9,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x033": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 10,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x034": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 11,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x035": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 7,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x036": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 6,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x050": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 12,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x051": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 13,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x056": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 20,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x057": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 14,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x058": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 23,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x059": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 21,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x060": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 18,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x061": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 15,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x062": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 24,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x063": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 16,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x064": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 17,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x065": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 19,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x066": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 22,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x082": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 25,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x092": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 27,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x093": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 26,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x102": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 28,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x103": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 30,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x104": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 29,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x105": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 31,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x106": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 32,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x107": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 33,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "x110": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 34,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(1F-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 62,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(1F-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 66,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(1F-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 61,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(1F-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 59,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(AT-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 67,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(AT-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 65,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(AT-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 68,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(AT-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 70,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(GF-1-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 69,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(GF-1-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 64,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(GF-2-1)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 60,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        },
        "young_1__(GF-2-2)": {
            "adjust_schedule_for_daylight_savings": "Yes",
            "column_number": 63,
            "column_separator": "Comma",
            "file_name": "default_schedules.csv",
            "interpolate_to_timestep": "No",
            "minutes_per_item": 60,
            "number_of_hours_of_data": 8760,
            "rows_to_skip_at_top": 1,
            "schedule_type_limits_name": "Fraction"
        }
    },
    "ScheduleTypeLimits": {
        "ActivityLevel": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "ActivityLevel"
        },
        "Any Number": {},
        "Capacity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Capacity"
        },
        "Control Type": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 4
        },
        "ControlMode": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "unit_type": "Control",
            "upper_limit_value": 1
        },
        "DeltaTemperature": {
            "numeric_type": "Continuous",
            "unit_type": "DeltaTemperature"
        },
        "Dimensionless": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous"
        },
        "Dimensionless Scale": {
            "lower_limit_value": 0.1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1000
        },
        "Dimensionless Sign": {
            "lower_limit_value": -1,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fraction": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 1
        },
        "Fractional Hundred": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "upper_limit_value": 100
        },
        "HVAC Any Number": {},
        "Humidity": {
            "lower_limit_value": 10,
            "numeric_type": "Continuous",
            "upper_limit_value": 90
        },
        "LinearPowerDensity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        },
        "Number": {},
        "On/Off": {
            "lower_limit_value": 0,
            "numeric_type": "Discrete",
            "upper_limit_value": 1
        },
        "Percent": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Percent",
            "upper_limit_value": 100
        },
        "Temperature": {
            "lower_limit_value": -60,
            "numeric_type": "Continuous",
            "upper_limit_value": 200
        },
        "Temperature Scale": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Temperature",
            "upper_limit_value": 100
        },
        "Velocity": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Velocity"
        },
        "VolumetricFlowRate": {
            "lower_limit_value": 0,
            "numeric_type": "Continuous",
            "unit_type": "Dimensionless"
        }
    },
    "SetpointManager:Scheduled": {
        "hot-water-loop--setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "schedule:hot-water-loop--setpoint-temperature",
            "setpoint_node_or_nodelist_name": "n-21008"
        },
        "main-water-loop--setpoint": {
            "control_variable": "Temperature",
            "schedule_name": "schedule:main-water-loop--setpoint-temperature",
            "setpoint_node_or_nodelist_name": "n-11008"
        }
    },
    "SimulationControl": {
        "SimulationControl 1": {
            "do_hvac_sizing_simulation_for_sizing_periods": "No",
            "do_plant_sizing_calculation": "No",
            "do_system_sizing_calculation": "Yes",
            "do_zone_sizing_calculation": "Yes",
            "maximum_number_of_hvac_sizing_simulation_passes": 1,
            "run_simulation_for_sizing_periods": "Yes",
            "run_simulation_for_weather_file_run_periods": "Yes"
        }
    },
    "Site:GroundReflectance": {
        "Site:GroundReflectance 1": {
            "april_ground_reflectance": 0.2,
            "august_ground_reflectance": 0.2,
            "december_ground_reflectance": 0.2,
            "february_ground_reflectance": 0.2,
            "january_ground_reflectance": 0.2,
            "july_ground_reflectance": 0.2,
            "june_ground_reflectance": 0.2,
            "march_ground_reflectance": 0.2,
            "may_ground_reflectance": 0.2,
            "november_ground_reflectance": 0.2,
            "october_ground_reflectance": 0.2,
            "september_ground_reflectance": 0.2
        }
    },
    "Site:GroundReflectance:SnowModifier": {
        "Site:GroundReflectance:SnowModifier 1": {
            "daylighting_ground_reflected_solar_modifier": 1,
            "ground_reflected_solar_modifier": 1
        }
    },
    "Site:GroundTemperature:BuildingSurface": {
        "Site:GroundTemperature:BuildingSurface 1": {
            "april_ground_temperature": 9.7258,
            "august_ground_temperature": 22.6909,
            "december_ground_temperature": 0.364,
            "february_ground_temperature": -0.7111,
            "january_ground_temperature": -1.879,
            "july_ground_temperature": 23.8764,
            "june_ground_temperature": 21.522,
            "march_ground_temperature": 3.4581,
            "may_ground_temperature": 16.3392,
            "november_ground_temperature": 5.4606,
            "october_ground_temperature": 12.0574,
            "september_ground_temperature": 18.3715
        }
    },
    "Site:GroundTemperature:Deep": {
        "Site:GroundTemperature:Deep 1": {
            "april_deep_ground_temperature": 14,
            "august_deep_ground_temperature": 14,
            "december_deep_ground_temperature": 14,
            "february_deep_ground_temperature": 14,
            "january_deep_ground_temperature": 14,
            "july_deep_ground_temperature": 14,
            "june_deep_ground_temperature": 14,
            "march_deep_ground_temperature": 14,
            "may_deep_ground_temperature": 14,
            "november_deep_ground_temperature": 14,
            "october_deep_ground_temperature": 14,
            "september_deep_ground_temperature": 14
        }
    },
    "Site:GroundTemperature:FCfactorMethod": {
        "Site:GroundTemperature:FCfactorMethod 1": {
            "april_ground_temperature": 9.61,
            "august_ground_temperature": 15.18,
            "december_ground_temperature": 4.72,
            "february_ground_temperature": 5.31,
            "january_ground_temperature": 4.16,
            "july_ground_temperature": 16.24,
            "june_ground_temperature": 15.67,
            "march_ground_temperature": 7.51,
            "may_ground_temperature": 13.58,
            "november_ground_temperature": 6.69,
            "october_ground_temperature": 9.69,
            "september_ground_temperature": 12.74
        }
    },
    "Site:GroundTemperature:Shallow": {
        "Site:GroundTemperature:Shallow 1": {
            "april_surface_ground_temperature": 14,
            "august_surface_ground_temperature": 14,
            "december_surface_ground_temperature": 14,
            "february_surface_ground_temperature": 14,
            "january_surface_ground_temperature": 14,
            "july_surface_ground_temperature": 14,
            "june_surface_ground_temperature": 14,
            "march_surface_ground_temperature": 14,
            "may_surface_ground_temperature": 14,
            "november_surface_ground_temperature": 14,
            "october_surface_ground_temperature": 14,
            "september_surface_ground_temperature": 14
        }
    },
    "Site:Location": {
        "38270 --- Plymouth-Mount Batten": {
            "elevation": 27,
            "latitude": 50.36,
            "longitude": -4.12,
            "time_zone": 0
        }
    },
    "Site:Precipitation": {
        "Site:Precipitation 1": {
            "average_total_annual_precipitation": 1.018,
            "design_level_for_total_annual_precipitation": 1.018,
            "precipitation_model_type": "ScheduleAndDesignLevel",
            "precipitation_rates_schedule_name": "Rainfall Data from EPW file"
        }
    },
    "Site:WaterMainsTemperature": {
        "Site:WaterMainsTemperature 1": {
            "annual_average_outdoor_air_temperature": 11.46,
            "calculation_method": "Correlation",
            "maximum_difference_in_monthly_average_outdoor_air_temperatures": 27.21
        }
    },
    "Sizing:Plant": {
        "Sizing:Plant 1": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 67.15,
            "loop_design_temperature_difference": 18,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "hot-water-loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        },
        "Sizing:Plant 2": {
            "coincident_sizing_factor_mode": "None",
            "design_loop_exit_temperature": 71.151,
            "loop_design_temperature_difference": 18,
            "loop_type": "Heating",
            "plant_or_condenser_loop_name": "main-water-loop",
            "sizing_option": "NonCoincident",
            "zone_timesteps_in_averaging_window": 1
        }
    },
    "Sizing:Zone": {
        "Sizing:Zone 1": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(GF-1-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(GF-1-1)"
        },
        "Sizing:Zone 2": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(GF-1-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(GF-1-2)"
        },
        "Sizing:Zone 3": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(GF-2-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(GF-2-1)"
        },
        "Sizing:Zone 4": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(GF-2-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(GF-2-2)"
        },
        "Sizing:Zone 5": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(1F-1-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(1F-1-1)"
        },
        "Sizing:Zone 6": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(1F-1-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(1F-1-2)"
        },
        "Sizing:Zone 7": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(1F-2-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(1F-2-1)"
        },
        "Sizing:Zone 8": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(1F-2-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(1F-2-2)"
        },
        "Sizing:Zone 9": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(AT-1-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(AT-1-1)"
        },
        "Sizing:Zone 10": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(AT-1-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(AT-1-2)"
        },
        "Sizing:Zone 11": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(AT-2-1)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(AT-2-1)"
        },
        "Sizing:Zone 12": {
            "account_for_dedicated_outdoor_air_system": "No",
            "cooling_design_air_flow_method": "DesignDay",
            "cooling_design_air_flow_rate": 0,
            "cooling_minimum_air_flow_fraction": 0,
            "dedicated_outdoor_air_high_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_low_setpoint_temperature_for_design": "Autosize",
            "dedicated_outdoor_air_system_control_strategy": "NeutralSupplyAir",
            "design_specification_outdoor_air_object_name": "outdoor-air-node",
            "design_specification_zone_air_distribution_object_name": "(AT-2-2)--design-spec-zone-air-dist",
            "heating_design_air_flow_method": "DesignDay",
            "heating_design_air_flow_rate": 0,
            "heating_maximum_air_flow": 0.1415762,
            "heating_maximum_air_flow_fraction": 0.3,
            "heating_maximum_air_flow_per_zone_floor_area": 0.002032,
            "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
            "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_cooling_design_supply_air_temperature": 14,
            "zone_cooling_design_supply_air_temperature_difference": 11.11,
            "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_heating_design_supply_air_humidity_ratio": 0.008,
            "zone_heating_design_supply_air_temperature": 40,
            "zone_heating_design_supply_air_temperature_difference": 11.12,
            "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
            "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
            "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
            "zone_load_sizing_method": "Sensible Load Only No Latent Load",
            "zone_or_zonelist_name": "(AT-2-2)"
        }
    },
    "SizingPeriod:DesignDay": {
        "Plymouth-Mount.Batten Ann Htg 99% Condns DB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 0.0,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 0.0,
            "wind_direction": 70,
            "wind_speed": 3.3
        },
        "Plymouth-Mount.Batten Ann Htg 99.6% Condns DB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": -1.2,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -1.2,
            "wind_direction": 70,
            "wind_speed": 3.3
        },
        "Plymouth-Mount.Batten Ann Htg Wind 99% Condns WS=>MCDB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 8.8,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 8.8,
            "wind_direction": 70,
            "wind_speed": 17.2
        },
        "Plymouth-Mount.Batten Ann Htg Wind 99.6% Condns WS=>MCDB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "WetBulb",
            "maximum_dry_bulb_temperature": 9.6,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": 9.6,
            "wind_direction": 70,
            "wind_speed": 19.2
        },
        "Plymouth-Mount.Batten Ann Hum_n 99% Condns DP=>MCDB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 1.7,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -3.9,
            "wind_direction": 70,
            "wind_speed": 3.3
        },
        "Plymouth-Mount.Batten Ann Hum_n 99.6% Condns DP=>MCDB": {
            "barometric_pressure": 101001.0,
            "daily_dry_bulb_temperature_range": 0.0,
            "day_of_month": 21,
            "day_type": "WinterDesignDay",
            "daylight_saving_time_indicator": "No",
            "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
            "humidity_condition_type": "DewPoint",
            "maximum_dry_bulb_temperature": 0.9,
            "month": 2,
            "rain_indicator": "No",
            "sky_clearness": 0.0,
            "snow_indicator": "No",
            "solar_model_indicator": "ASHRAEClearSky",
            "wetbulb_or_dewpoint_at_maximum_dry_bulb": -5.6,
            "wind_direction": 70,
            "wind_speed": 3.3
        }
    },
    "SizingPeriod:WeatherFileConditionType": {
        "Autumn Typical": {
            "day_of_week_for_start_day": "Monday",
            "period_selection": "AutumnTypical",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        },
        "Spring Typical": {
            "day_of_week_for_start_day": "Monday",
            "period_selection": "SpringTypical",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        },
        "Summer Extreme": {
            "day_of_week_for_start_day": "SummerDesignDay",
            "period_selection": "SummerExtreme",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        },
        "Summer Typical": {
            "day_of_week_for_start_day": "Monday",
            "period_selection": "SummerTypical",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        },
        "Winter Extreme": {
            "day_of_week_for_start_day": "WinterDesignDay",
            "period_selection": "WinterExtreme",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        },
        "Winter Typical": {
            "day_of_week_for_start_day": "Monday",
            "period_selection": "WinterTypical",
            "use_weather_file_daylight_saving_period": "Yes",
            "use_weather_file_rain_and_snow_indicators": "Yes"
        }
    },
    "SurfaceConvectionAlgorithm:Inside": {
        "SurfaceConvectionAlgorithm:Inside 1": {
            "algorithm": "TARP"
        }
    },
    "SurfaceConvectionAlgorithm:Outside": {
        "SurfaceConvectionAlgorithm:Outside 1": {
            "algorithm": "DOE-2"
        }
    },
    "ThermostatSetpoint:DualSetpoint": {
        "(1F-1-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(1F-1-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_22"
        },
        "(1F-2-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(1F-2-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(AT-1-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(AT-1-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(AT-2-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(AT-2-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(GF-1-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(GF-1-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_18"
        },
        "(GF-2-1)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_21"
        },
        "(GF-2-2)--thermostat-control": {
            "cooling_setpoint_temperature_schedule_name": "schedule:cool_over_27",
            "heating_setpoint_temperature_schedule_name": "schedule:heat_up_to_21"
        }
    },
    "Timestep": {
        "Timestep 1": {
            "number_of_timesteps_per_hour": 4
        }
    },
    "Version": {
        "Version 1": {
            "version_identifier": "24.1"
        }
    },
    "WaterHeater:Mixed": {
        "dhw-water-heater": {
            "ambient_temperature_indicator": "Schedule",
            "ambient_temperature_schedule_name": "schedule:water-heater-ambient-temperature",
            "deadband_temperature_difference": 20,
            "heater_control_type": "Cycle",
            "heater_fuel_type": "Coal",
            "heater_ignition_delay": 0,
            "heater_ignition_minimum_flow_rate": 0,
            "heater_maximum_capacity": "Autosize",
            "heater_minimum_capacity": 0,
            "heater_thermal_efficiency": 0.91,
            "indirect_water_heating_recovery_time": 1.5,
            "maximum_temperature_limit": 82.22,
            "off_cycle_loss_coefficient_to_ambient_temperature": 5.25427099772998,
            "off_cycle_loss_fraction_to_zone": 1,
            "off_cycle_parasitic_fuel_consumption_rate": 20,
            "off_cycle_parasitic_fuel_type": "Coal",
            "off_cycle_parasitic_heat_fraction_to_tank": 0.72,
            "on_cycle_loss_coefficient_to_ambient_temperature": 5.25427099772998,
            "on_cycle_loss_fraction_to_zone": 1,
            "on_cycle_parasitic_fuel_consumption_rate": 0,
            "on_cycle_parasitic_fuel_type": "Coal",
            "on_cycle_parasitic_heat_fraction_to_tank": 0,
            "setpoint_temperature_schedule_name": "schedule:dhw-water-heater--setpoint-temperature",
            "source_side_design_flow_rate": "Autosize",
            "source_side_effectiveness": 1,
            "source_side_inlet_node_name": "n-12029",
            "source_side_outlet_node_name": "n-12030",
            "tank_volume": 0.18,
            "use_side_design_flow_rate": "Autosize",
            "use_side_effectiveness": 1,
            "use_side_inlet_node_name": "n-21005",
            "use_side_outlet_node_name": "n-21006"
        }
    },
    "WaterHeater:Sizing": {
        "WaterHeater:Sizing 1": {
            "design_mode": "PerFloorArea",
            "height_aspect_ratio": 1,
            "nominal_tank_volume_for_autosizing_plant_connections": 0.185,
            "number_of_bathrooms": 2,
            "number_of_bedrooms": 4,
            "number_of_units": 4,
            "recovery_capacity_per_floor_area": 0.02,
            "recovery_capacity_per_person": 0.2,
            "recovery_capacity_perunit": 0.2,
            "storage_capacity_per_collector_area": 0.2,
            "storage_capacity_per_floor_area": 0.02,
            "storage_capacity_per_person": 0.2,
            "storage_capacity_per_unit": 0.2,
            "time_for_tank_recovery": 0.6,
            "time_storage_can_meet_peak_draw": 0.6,
            "waterheater_name": "dhw-water-heater"
        }
    },
    "WaterUse:Connections": {
        "wlsd-branch-services-cold--emitter": {
            "connections": [
                {
                    "water_use_equipment_name": "KitchenWasher"
                },
                {
                    "water_use_equipment_name": "KitchenOther"
                },
                {
                    "water_use_equipment_name": "BathroomService"
                }
            ],
            "inlet_node_name": "n-22005",
            "outlet_node_name": "n-22006"
        },
        "wlsd-branch-services-warm--emitter": {
            "connections": [
                {
                    "water_use_equipment_name": "KitchenSink"
                },
                {
                    "water_use_equipment_name": "BathroomShower"
                },
                {
                    "water_use_equipment_name": "BathroomBath"
                },
                {
                    "water_use_equipment_name": "BathroomSink"
                }
            ],
            "inlet_node_name": "n-22007",
            "outlet_node_name": "n-22008"
        }
    },
    "WaterUse:Equipment": {
        "BathroomBath": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{BathroomBath}",
            "peak_flow_rate": 2.0833333344e-05,
            "target_temperature_schedule_name": "schedule:hot-water-services-hot",
            "zone_name": "(GF-1-1)"
        },
        "BathroomService": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{BathroomService}",
            "peak_flow_rate": 1.3888888896e-05,
            "zone_name": "(1F-1-2)"
        },
        "BathroomShower": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{BathroomShower}",
            "peak_flow_rate": 4.8611111112e-05,
            "target_temperature_schedule_name": "schedule:hot-water-services-hot",
            "zone_name": "(1F-1-2)"
        },
        "BathroomSink": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{BathroomSink}",
            "peak_flow_rate": 9.722222232e-06,
            "target_temperature_schedule_name": "schedule:hot-water-services-warm",
            "zone_name": "(GF-1-1)"
        },
        "KitchenOther": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{KitchenOther}",
            "peak_flow_rate": 6.944444448e-06,
            "zone_name": "(GF-1-2)"
        },
        "KitchenSink": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{KitchenSink}",
            "peak_flow_rate": 1.805555556e-05,
            "target_temperature_schedule_name": "schedule:hot-water-services-warm",
            "zone_name": "(GF-1-2)"
        },
        "KitchenWasher": {
            "end_use_subcategory": "Water Services",
            "flow_rate_fraction_schedule_name": "schedule:water-services:{KitchenWasher}",
            "peak_flow_rate": 2.0833333344e-05,
            "zone_name": "(GF-1-2)"
        }
    },
    "WindowMaterial:Glazing": {
        "EW__Clear_3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        },
        "IW__Clear_3mm": {
            "back_side_infrared_hemispherical_emissivity": 0.84,
            "back_side_solar_reflectance_at_normal_incidence": 0.075,
            "back_side_visible_reflectance_at_normal_incidence": 0.081,
            "conductivity": 0.9,
            "front_side_infrared_hemispherical_emissivity": 0.84,
            "front_side_solar_reflectance_at_normal_incidence": 0.075,
            "front_side_visible_reflectance_at_normal_incidence": 0.081,
            "infrared_transmittance_at_normal_incidence": 0,
            "optical_data_type": "SpectralAverage",
            "solar_transmittance_at_normal_incidence": 0.837,
            "thickness": 0.003,
            "visible_transmittance_at_normal_incidence": 0.898
        }
    },
    "WindowProperty:FrameAndDivider": {
        "WindowFrame": {
            "divider_conductance": 2.3,
            "divider_inside_projection": 0.02,
            "divider_outside_projection": 0.02,
            "divider_solar_absorptance": 0.82,
            "divider_thermal_hemispherical_emissivity": 0.91,
            "divider_type": "DividedLite",
            "divider_visible_absorptance": 0.82,
            "divider_width": 0.0085,
            "frame_conductance": 2.3,
            "frame_inside_projection": 0.02,
            "frame_outside_projection": 0.02,
            "frame_solar_absorptance": 0.8,
            "frame_thermal_hemispherical_emissivity": 0.9,
            "frame_visible_absorptance": 0.8,
            "frame_width": 0.02,
            "inside_reveal_depth": 0,
            "inside_reveal_solar_absorptance": 0,
            "inside_sill_depth": 0,
            "inside_sill_solar_absorptance": 0,
            "nfrc_product_type_for_assembly_calculations": "CurtainWall",
            "number_of_horizontal_dividers": 2,
            "number_of_vertical_dividers": 2,
            "outside_reveal_solar_absorptance": 0,
            "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1.2,
            "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1.2
        }
    },
    "Zone": {
        "(1F-1-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 3.544541145,
            "z_origin": 2.45
        },
        "(1F-1-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 3.544541145,
            "z_origin": 2.45
        },
        "(1F-2-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 2.45
        },
        "(1F-2-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 0.0,
            "z_origin": 2.45
        },
        "(AT-1-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 3.544541145,
            "z_origin": 4.9
        },
        "(AT-1-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 3.544541145,
            "z_origin": 4.9
        },
        "(AT-2-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 4.9
        },
        "(AT-2-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 0.0,
            "z_origin": 4.9
        },
        "(GF-1-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 3.544541145,
            "z_origin": 0.0
        },
        "(GF-1-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 3.544541145,
            "z_origin": 0.0
        },
        "(GF-2-1)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 0.0,
            "y_origin": 0.0,
            "z_origin": 0.0
        },
        "(GF-2-2)": {
            "ceiling_height": "Autocalculate",
            "direction_of_relative_north": 0.0,
            "floor_area": "Autocalculate",
            "multiplier": 1,
            "part_of_total_floor_area": "Yes",
            "volume": "Autocalculate",
            "x_origin": 1.178069069,
            "y_origin": 0.0,
            "z_origin": 0.0
        }
    },
    "ZoneAirContaminantBalance": {
        "ZoneAirContaminantBalance 1": {
            "carbon_dioxide_concentration": "No"
        }
    },
    "ZoneAirHeatBalanceAlgorithm": {
        "ZoneAirHeatBalanceAlgorithm 1": {
            "algorithm": "AnalyticalSolution",
            "do_space_heat_balance_for_sizing": "No"
        }
    },
    "ZoneControl:Thermostat": {
        "(1F-1-1)--thermostat": {
            "control_1_name": "(1F-1-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(1F-1-1)"
        },
        "(1F-1-2)--thermostat": {
            "control_1_name": "(1F-1-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(1F-1-2)"
        },
        "(1F-2-1)--thermostat": {
            "control_1_name": "(1F-2-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(1F-2-1)"
        },
        "(1F-2-2)--thermostat": {
            "control_1_name": "(1F-2-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(1F-2-2)"
        },
        "(AT-1-1)--thermostat": {
            "control_1_name": "(AT-1-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(AT-1-1)"
        },
        "(AT-1-2)--thermostat": {
            "control_1_name": "(AT-1-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(AT-1-2)"
        },
        "(AT-2-1)--thermostat": {
            "control_1_name": "(AT-2-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(AT-2-1)"
        },
        "(AT-2-2)--thermostat": {
            "control_1_name": "(AT-2-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(AT-2-2)"
        },
        "(GF-1-1)--thermostat": {
            "control_1_name": "(GF-1-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(GF-1-1)"
        },
        "(GF-1-2)--thermostat": {
            "control_1_name": "(GF-1-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(GF-1-2)"
        },
        "(GF-2-1)--thermostat": {
            "control_1_name": "(GF-2-1)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(GF-2-1)"
        },
        "(GF-2-2)--thermostat": {
            "control_1_name": "(GF-2-2)--thermostat-control",
            "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
            "control_type_schedule_name": "schedule:thermostat-control-type",
            "zone_or_zonelist_name": "(GF-2-2)"
        }
    },
    "ZoneHVAC:Baseboard:RadiantConvective:Water": {
        "(1F-1-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(1F-1-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12013",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12014",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "1F-1-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-1-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-1-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-1-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-1-1:right"
                }
            ]
        },
        "(1F-1-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(1F-1-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12015",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12016",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "1F-1-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-1-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-1-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-1-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-1-2:right"
                }
            ]
        },
        "(1F-2-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(1F-2-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12017",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12018",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "1F-2-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-2-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-2-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-2-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-2-1:right"
                }
            ]
        },
        "(1F-2-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(1F-2-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12019",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12020",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "1F-2-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-2-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "1F-2-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-2-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "1F-2-2:right"
                }
            ]
        },
        "(AT-1-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(AT-1-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12021",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12022",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "AT-1-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-1-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-1-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-1-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-1-1:right"
                }
            ]
        },
        "(AT-1-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(AT-1-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12023",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12024",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "AT-1-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-1-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-1-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-1-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-1-2:right"
                }
            ]
        },
        "(AT-2-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(AT-2-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12025",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12026",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "AT-2-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-2-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-2-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-2-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-2-1:right"
                }
            ]
        },
        "(AT-2-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(AT-2-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12027",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12028",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "AT-2-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-2-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "AT-2-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-2-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "AT-2-2:right"
                }
            ]
        },
        "(GF-1-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(GF-1-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12005",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12006",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "GF-1-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-1-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-1-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-1-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-1-1:right"
                }
            ]
        },
        "(GF-1-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(GF-1-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12007",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12008",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "GF-1-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-1-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-1-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-1-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-1-2:right"
                }
            ]
        },
        "(GF-2-1)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(GF-2-1)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12009",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12010",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "GF-2-1:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-2-1:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-2-1:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-2-1:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-2-1:right"
                }
            ]
        },
        "(GF-2-2)--emitter": {
            "availability_schedule_name": "schedule:heating-availability-{constant}",
            "design_object": "(GF-2-2)--emitter-design-object",
            "heating_design_capacity": "Autosize",
            "inlet_node_name": "n-12011",
            "maximum_water_flow_rate": "Autosize",
            "outlet_node_name": "n-12012",
            "rated_average_water_temperature": 75.7025,
            "rated_water_mass_flow_rate": 0.063,
            "surface_fractions": [
                {
                    "fraction_of_radiant_energy_to_surface": 0.05,
                    "surface_name": "GF-2-2:bottom"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-2-2:front"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.175,
                    "surface_name": "GF-2-2:rear"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-2-2:left"
                },
                {
                    "fraction_of_radiant_energy_to_surface": 0.225,
                    "surface_name": "GF-2-2:right"
                }
            ]
        }
    },
    "ZoneHVAC:Baseboard:RadiantConvective:Water:Design": {
        "(1F-1-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(1F-1-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(1F-2-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(1F-2-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(AT-1-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(AT-1-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(AT-2-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(AT-2-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(GF-1-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(GF-1-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(GF-2-1)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        },
        "(GF-2-2)--emitter-design-object": {
            "convergence_tolerance": 0.001,
            "fraction_of_radiant_energy_incident_on_people": 0.15,
            "fraction_radiant": 0.3,
            "heating_design_capacity_method": "HeatingDesignCapacity"
        }
    },
    "ZoneHVAC:EquipmentConnections": {
        "ZoneHVAC:EquipmentConnections 1": {
            "zone_air_node_name": "(GF-1-1)--node-air",
            "zone_conditioning_equipment_list_name": "(GF-1-1)--equipment-list",
            "zone_name": "(GF-1-1)",
            "zone_return_air_node_or_nodelist_name": "(GF-1-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 2": {
            "zone_air_node_name": "(GF-1-2)--node-air",
            "zone_conditioning_equipment_list_name": "(GF-1-2)--equipment-list",
            "zone_name": "(GF-1-2)",
            "zone_return_air_node_or_nodelist_name": "(GF-1-2)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 3": {
            "zone_air_node_name": "(GF-2-1)--node-air",
            "zone_conditioning_equipment_list_name": "(GF-2-1)--equipment-list",
            "zone_name": "(GF-2-1)",
            "zone_return_air_node_or_nodelist_name": "(GF-2-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 4": {
            "zone_air_node_name": "(GF-2-2)--node-air",
            "zone_conditioning_equipment_list_name": "(GF-2-2)--equipment-list",
            "zone_name": "(GF-2-2)",
            "zone_return_air_node_or_nodelist_name": "(GF-2-2)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 5": {
            "zone_air_node_name": "(1F-1-1)--node-air",
            "zone_conditioning_equipment_list_name": "(1F-1-1)--equipment-list",
            "zone_name": "(1F-1-1)",
            "zone_return_air_node_or_nodelist_name": "(1F-1-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 6": {
            "zone_air_node_name": "(1F-1-2)--node-air",
            "zone_conditioning_equipment_list_name": "(1F-1-2)--equipment-list",
            "zone_name": "(1F-1-2)",
            "zone_return_air_node_or_nodelist_name": "(1F-1-2)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 7": {
            "zone_air_node_name": "(1F-2-1)--node-air",
            "zone_conditioning_equipment_list_name": "(1F-2-1)--equipment-list",
            "zone_name": "(1F-2-1)",
            "zone_return_air_node_or_nodelist_name": "(1F-2-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 8": {
            "zone_air_node_name": "(1F-2-2)--node-air",
            "zone_conditioning_equipment_list_name": "(1F-2-2)--equipment-list",
            "zone_name": "(1F-2-2)",
            "zone_return_air_node_or_nodelist_name": "(1F-2-2)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 9": {
            "zone_air_node_name": "(AT-1-1)--node-air",
            "zone_conditioning_equipment_list_name": "(AT-1-1)--equipment-list",
            "zone_name": "(AT-1-1)",
            "zone_return_air_node_or_nodelist_name": "(AT-1-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 10": {
            "zone_air_node_name": "(AT-1-2)--node-air",
            "zone_conditioning_equipment_list_name": "(AT-1-2)--equipment-list",
            "zone_name": "(AT-1-2)",
            "zone_return_air_node_or_nodelist_name": "(AT-1-2)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 11": {
            "zone_air_node_name": "(AT-2-1)--node-air",
            "zone_conditioning_equipment_list_name": "(AT-2-1)--equipment-list",
            "zone_name": "(AT-2-1)",
            "zone_return_air_node_or_nodelist_name": "(AT-2-1)--return-air"
        },
        "ZoneHVAC:EquipmentConnections 12": {
            "zone_air_node_name": "(AT-2-2)--node-air",
            "zone_conditioning_equipment_list_name": "(AT-2-2)--equipment-list",
            "zone_name": "(AT-2-2)",
            "zone_return_air_node_or_nodelist_name": "(AT-2-2)--return-air"
        }
    },
    "ZoneHVAC:EquipmentList": {
        "(1F-1-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(1F-1-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(1F-1-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(1F-1-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(1F-2-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(1F-2-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(1F-2-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(1F-2-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(AT-1-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(AT-1-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(AT-1-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(AT-1-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(AT-2-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(AT-2-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(AT-2-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(AT-2-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(GF-1-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(GF-1-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(GF-1-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(GF-1-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(GF-2-1)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(GF-2-1)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        },
        "(GF-2-2)--equipment-list": {
            "equipment": [
                {
                    "zone_equipment_cooling_sequence": 1,
                    "zone_equipment_heating_or_no_load_sequence": 1,
                    "zone_equipment_name": "(GF-2-2)--emitter",
                    "zone_equipment_object_type": "ZoneHVAC:Baseboard:RadiantConvective:Water"
                }
            ],
            "load_distribution_scheme": "SequentialLoad"
        }
    },
    "ZoneInfiltration:DesignFlowRate": {
        "(1F-1-1):Infiltration": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "(1F-1-2):Infiltration": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "(1F-2-1):Infiltration": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "(1F-2-2):Infiltration": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "(AT-1-1):Infiltration": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "(AT-1-2):Infiltration": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "(AT-2-1):Infiltration": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "(AT-2-2):Infiltration": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "(GF-1-1):Infiltration": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "(GF-1-2):Infiltration": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "(GF-2-1):Infiltration": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "(GF-2-2):Infiltration": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 0.6061881811,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "flow_rate_per_exterior_surface_area": 0,
            "flow_rate_per_floor_area": 0,
            "schedule_name": "Infiltration {intermittent}",
            "temperature_term_coefficient": 0.036300148,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0.1737,
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        }
    },
    "ZoneInfiltration:EffectiveLeakageArea": {
        "(1F-1-1):ExtraLeak": {
            "effective_air_leakage_area": 0.9718975,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(1F-1-1)"
        },
        "(1F-1-2):ExtraLeak": {
            "effective_air_leakage_area": 2.42974375,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(1F-1-2)"
        },
        "(1F-2-1):ExtraLeak": {
            "effective_air_leakage_area": 0.9718975,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(1F-2-1)"
        },
        "(1F-2-2):ExtraLeak": {
            "effective_air_leakage_area": 2.42974375,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(1F-2-2)"
        },
        "(AT-1-1):ExtraLeak": {
            "effective_air_leakage_area": 0.959996714285714,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(AT-1-1)"
        },
        "(AT-1-2):ExtraLeak": {
            "effective_air_leakage_area": 2.39999178571429,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(AT-1-2)"
        },
        "(AT-2-1):ExtraLeak": {
            "effective_air_leakage_area": 0.959996714285714,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(AT-2-1)"
        },
        "(AT-2-2):ExtraLeak": {
            "effective_air_leakage_area": 2.39999178571429,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(AT-2-2)"
        },
        "(GF-1-1):ExtraLeak": {
            "effective_air_leakage_area": 0.9718975,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(GF-1-1)"
        },
        "(GF-1-2):ExtraLeak": {
            "effective_air_leakage_area": 2.42974375,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(GF-1-2)"
        },
        "(GF-2-1):ExtraLeak": {
            "effective_air_leakage_area": 0.9718975,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(GF-2-1)"
        },
        "(GF-2-2):ExtraLeak": {
            "effective_air_leakage_area": 2.42974375,
            "schedule_name": "Leaking {erratic}",
            "stack_coefficient": 0.00015,
            "wind_coefficient": 0.0001,
            "zone_or_space_name": "(GF-2-2)"
        }
    },
    "ZoneList": {
        "space:storey_1F:Bathroom": {
            "zones": [
                {
                    "zone_name": "(1F-1-2)"
                }
            ]
        },
        "space:storey_1F:Bedroom_Single": {
            "zones": [
                {
                    "zone_name": "(1F-2-2)"
                }
            ]
        },
        "space:storey_1F:Bedroom_Single_(B)": {
            "zones": [
                {
                    "zone_name": "(1F-2-1)"
                }
            ]
        },
        "space:storey_1F:Bedroom_Single_(C)": {
            "zones": [
                {
                    "zone_name": "(1F-1-1)"
                }
            ]
        },
        "space:storey_AT:Attic_/_Loft_/_Room-in-Roof": {
            "zones": [
                {
                    "zone_name": "(AT-1-1)"
                },
                {
                    "zone_name": "(AT-1-2)"
                },
                {
                    "zone_name": "(AT-2-1)"
                },
                {
                    "zone_name": "(AT-2-2)"
                }
            ]
        },
        "space:storey_GF:Dining_Room": {
            "zones": [
                {
                    "zone_name": "(GF-2-1)"
                }
            ]
        },
        "space:storey_GF:Kitchen": {
            "zones": [
                {
                    "zone_name": "(GF-1-2)"
                }
            ]
        },
        "space:storey_GF:Living_Room_/_Drawing": {
            "zones": [
                {
                    "zone_name": "(GF-2-2)"
                }
            ]
        },
        "space:storey_GF:Water_Closet": {
            "zones": [
                {
                    "zone_name": "(GF-1-1)"
                }
            ]
        }
    },
    "ZoneVentilation:DesignFlowRate": {
        "(1F-1-1):Ventilation": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-1)"
        },
        "(1F-1-2):Ventilation": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-1-2)"
        },
        "(1F-2-1):Ventilation": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-1)"
        },
        "(1F-2-2):Ventilation": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(1F-2-2)"
        },
        "(AT-1-1):Ventilation": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-1)"
        },
        "(AT-1-2):Ventilation": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-1-2)"
        },
        "(AT-2-1):Ventilation": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-1)"
        },
        "(AT-2-2):Ventilation": {
            "air_changes_per_hour": 0.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(AT-2-2)"
        },
        "(GF-1-1):Ventilation": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-1)"
        },
        "(GF-1-2):Ventilation": {
            "air_changes_per_hour": 1.5,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-1-2)"
        },
        "(GF-2-1):Ventilation": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-1)"
        },
        "(GF-2-2):Ventilation": {
            "air_changes_per_hour": 1,
            "constant_term_coefficient": 1,
            "delta_temperature": -50,
            "design_flow_rate": 0,
            "design_flow_rate_calculation_method": "AirChanges/Hour",
            "fan_pressure_rise": 0,
            "fan_total_efficiency": 1,
            "flow_rate_per_floor_area": 0,
            "flow_rate_per_person": 0,
            "maximum_indoor_temperature": 100,
            "maximum_outdoor_temperature": 100,
            "maximum_wind_speed": 40,
            "minimum_indoor_temperature": 24,
            "minimum_outdoor_temperature": -100,
            "schedule_name": "Natural Ventilation Schedule",
            "temperature_term_coefficient": 0,
            "velocity_squared_term_coefficient": 0,
            "velocity_term_coefficient": 0,
            "ventilation_type": "Natural",
            "zone_or_zonelist_or_space_or_spacelist_name": "(GF-2-2)"
        }
    }
}