!
! ======================================================================
!
!               ______        __  __        __
!              / ____/____   / / / /__  __ / /_
!             / __/  / __ \ / /_/ // / / // __ \
!            / /___ / / / // __  // /_/ // /_/ /
!           /_____//_/ /_//_/ /_/ \__,_//_.___/
!
!                 housing stock energy hub
!
!
! ======================================================================
!
! simulation timestep:            annual simulation at variable resolution
! regions:                        9-SAP regions + climate.onebuilding EPWs
! internal mass:                  none
! people:                         EHS data / BREDEM formula
! lights:                         BREDEM linear model
! equipment:                      BREDEM linear model
! windows:                        pre-defined, adjusted with EHS data
! detached shading:               in-development
! daylight:                       basic template
! natural ventilation :           airflow-network multizone
! zonal equipment:                template (HEFF-based catalogue)
! heating systems:                standard, combi, back systems, 
!                                  communal, heat pumps, warm air
! boilers:                        conventional, combi, auxiliary
! water mass flow:                125l/p
! tank volume:                    variable
! materials:                      RdSAP + CIBSE
!
! ======================================================================
!                                                    github.com/enhub-uk
!
!
! ====================================================================== 
!
!     EnergyPlus v24.1 / R 4.4.1
!
!    Cuboid id-CHM :  1
!    Cuboid id-EHS :  I0011105
!
!    Time-step assigned :  60 / 4 minutes
!
!    [Context]
!    Built Epoch :  1850-1899
!  Dwelling Type :  mid terrace
!       Rurality :  urban > 10k
!       Sparsity :  less sparse
!
!    [Climate]
!     Reference : <from survey>
!        Region : South West
!     Longitude : -4.12
!      Latitude : 50.36
!      Location : Plymouth-Mount Batten
!   Orientation : 0  North
!         (epw) : /Users/gustavo/Library/Application Support/org.R-project.R/R/enhub/data_sources/_weather/stations/GBR_ENG_Plymouth-Mount.Batten.038270_TMYx/data.epw
!
!
!                z   $b$$F
!               F"  4$$P"
!                r *$$$".c...
!                %-4$$$$$$$$"
!                 J$*$$$$$$P
!                ^r4$$$$$$"
!                  *f*$$*"
!                ".4 *$$$$$$.
!          4ee%.e.  .$$$$$$$$r
!         4$$$$$$b  P$**)$$$$b
!      e..4$$$$$$$"     $$$$$$c.
!      3$$$$$$$$*"   "  ^"$$$$$$c
!     *$$$$$$$$$.        *$$$$$$$.
!      ..$$$$$$$L    c ..J$$$$$$$b
!      d"$$$$$$$F   .@$$$$$$$$$$$P"..
!   ..$$$$$$$$$$      d$$$$$$$$$$$$$$$
!   =$$$$$$P"" "    .e$$$$$$$$$$$$$$$$
!     *""          $**$$$$$$$$$$$$$$*
!                      "".$$$$$$$$$C .
!                   .z$$$$$$$$$$$$$$""
!                  .$$$*"^**"  "
!                =P"  "
!
!
!    Simulation Period :  1-1-12-31
!
!    Schedules :  occupancy + appliances + energy systems + infiltration & ventilation
!
!    Appliances :  radio / tvdvdsettopbox / vacuumcleaner / electrickettle
!          hob / microwaveoven / ovenwithouthob / coffeemachine
!          blender / refrigerator / uprightfreezer / housealarm
!          ACcharger / smokedetectors / powertools / doorbell
!          batterycharger / airfreshener / clockradio / cordlessphone
!          electrictoothbrush / smartgadget / genericsockets / modem
!          laptop / auxiliarylights / roomlamps / decorativelamps
!          houserooflighting / unknownunspecified / electricshowerheads / washingmachine
!
! ----------------------------------------------------------------------
!
!    [Typology]
!             Cuboid Id : MOD-2FWANBBA
!    Dwelling Type (5x) : terraced
!      Built Epoch (5x) : pre-1919
!        Heating System : MSH1DHW1
!
!    [Geometry]
!             Storeys : 2 (excluding attic and basement)
!        Room-in-roof : yes
!     Basement/Cellar : no
!      Attached sides : 2
!    Total Floor Area : 96.53 m2
!       Façade Height : 5.6 m
!
!  Infiltration (ach) : 65% + 35% zones
!
!    Roof obstruction :  NA
!      Window shading :  NA
!       Glazing ratio :  
!        Window types :  single glazing  &  double glazing
!
!      Main wall type :  Solid brick (as built)
!      Wall thickness :  0.22
!           Roof type :  natural slate/stone/shingle / pitched
!   Ground Floor type :  solid
!
!    Appliances : 
!    -- calibrated with ECUK-tbl-EnergyUsage
!       split for gains and external meter readings
!
!      Occupants :  adults &  children
!    (BREDEM eq) :  if non-existent, is calculated as described in BREDEM
!    (EUSILC eq) :  assumed contributions: 50% adult and 30% children
!
!    [Heating Systems]
!    -- Implemented using `OpenStudio` 
!       see Documentation for additional considerations
!    Main Space Heating (MSH) : Gas standard
!    Domestic Hot Water (DHW) : Gas standard
!             Central Heating : TRUE
!                   Solar DHW : FALSE
!      Heating Operation Mode : intermittent
!
!    Water Net :    m3/s (default value)
!    -- This value is adjusted according to the implemented templates
!
!    [Information]
!           Conservatory : FB
!           Solar panels : ----
!    Solar photovoltaics : ----
!        Front extension : Bal-30-ByM-30-ByS-30-Con-30-RfX-30-Drm-30-Prh-30
!         Rear extension : Bal-29-ByM-29-ByS-29-Con-29-RfX-29-Drm-29-Prh-29
!                   [ Bal: balcony; ByM: bay window (multiple); ByS: bay window (single);
!                     Con: conservatory; RfX: roof extension; Drm: dormer; Prh: porch ]
!             Exposition : Slightly exposed
!               Urbanity : Suburban residential
!         Rows of Houses : 3
!           Street mode  : Private road
!
!
! ---EHS household reference-----------------------------------------
!
!    weight-dwelling :  1200
!
!    household income (join) : NA £/yr
!           fuel expenditure : 888.55 £/yr
!         ..on water heating : 86.21 £/yr
!         ..on space heating : 734.52 £/yr
!              ..on lighting : 67.82 £/yr
!
! ====================================================================== 
!
!  [ File generated on  Sep 13 2024 20:51:51  ]
!  [ UUID :  9a0b586d-5993-4710-8cd9-1d24927ee6c6  ]
!
 

!-   =========== ep_A ==============================================


!-   =========== ALL OBJECTS IN CLASS: VERSION ===========

Version,  !- 
    24.1; !- Version Identifier


!-   =========== ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

SimulationControl, !- 
    Yes,           !- Do Zone Sizing Calculation
    Yes,           !- Do System Sizing Calculation
    No,            !- Do Plant Sizing Calculation
    Yes,           !- Run Simulation for Sizing Periods
    Yes,           !- Run Simulation for Weather File Run Periods
    No,            !- Do HVAC Sizing Simulation for Sizing Periods
    1;             !- Maximum Number of HVAC Sizing Simulation Passes


!-   =========== ALL OBJECTS IN CLASS: BUILDING ===========

Building,                                   !- 
    Archetype (based on I0011105),          !- Name
    0,                                      !- North Axis {deg}
    Suburbs,                                !- Terrain
    0.04,                                   !- Loads Convergence Tolerance Value {W}
    0.4,                                    !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections, !- Solar Distribution
    25,                                     !- Maximum Number of Warmup Days
    6;                                      !- Minimum Number of Warmup Days


!-   =========== ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

SurfaceConvectionAlgorithm:Inside, !- 
    TARP;                          !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

SurfaceConvectionAlgorithm:Outside, !- 
    DOE-2;                          !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

HeatBalanceAlgorithm,           !- 
    ConductionTransferFunction; !- Algorithm


!-   =========== ALL OBJECTS IN CLASS: ZONEAIRHEATBALANCEALGORITHM ===========

ZoneAirHeatBalanceAlgorithm, !- 
    AnalyticalSolution,      !- Algorithm
    No;                      !- Do Space Heat Balance for Sizing


!-   =========== ALL OBJECTS IN CLASS: ZONEAIRCONTAMINANTBALANCE ===========

ZoneAirContaminantBalance, !- 
    No;                    !- Carbon Dioxide Concentration


!-   =========== ALL OBJECTS IN CLASS: TIMESTEP ===========

Timestep, !- 
    4;    !- Number of Timesteps per Hour


!-   =========== ALL OBJECTS IN CLASS: CONVERGENCELIMITS ===========

ConvergenceLimits, !- 
    0,             !- Minimum System Timestep
    25;            !- Maximum HVAC Iterations


!-   =========== ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

GlobalGeometryRules,  !- 
    UpperLeftCorner,  !- Starting Vertex Position
    Counterclockwise, !- Vertex Entry Direction
    Relative;         !- Coordinate System



!-   =========== ep_B ==============================================


!-   =========== ALL OBJECTS IN CLASS: SITE:LOCATION ===========

Site:Location,                       !- 
    38270 --- Plymouth-Mount Batten, !- Name
    50.36,                           !- Latitude
    -4.12,                           !- Longitude
    0,                               !- Time Zone
    27;                              !- Elevation


!-   =========== ALL OBJECTS IN CLASS: RUNPERIOD ===========

RunPeriod,     !- 
    SimPeriod, !- Name
    1,         !- Begin Month
    1,         !- Begin Day of Month
    2021,      !- Begin Year
    12,        !- End Month
    31,        !- End Day of Month
    2021,      !- End Year
    Saturday,  !- Day of Week for Start Day
    No,        !- Use Weather File Holidays and Special Days
    No,        !- Use Weather File Daylight Saving Period
    No,        !- Apply Weekend Holiday Rule
    Yes,       !- Use Weather File Rain Indicators
    Yes;       !- Use Weather File Snow Indicators


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

Site:GroundTemperature:BuildingSurface, !- 
    -1.879,                             !- January Surface Ground Temperature {C}
    -0.7111,                            !- February Surface Ground Temperature {C}
    3.4581,                             !- March Surface Ground Temperature {C}
    9.7258,                             !- April Surface Ground Temperature {C}
    16.3392,                            !- May Surface Ground Temperature {C}
    21.522,                             !- June Surface Ground Temperature {C}
    23.8764,                            !- July Surface Ground Temperature {C}
    22.6909,                            !- August Surface Ground Temperature {C}
    18.3715,                            !- September Surface Ground Temperature {C}
    12.0574,                            !- October Surface Ground Temperature {C}
    5.4606,                             !- November Surface Ground Temperature {C}
    0.364;                              !- December Surface Ground Temperature {C}


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:FCFACTORMETHOD ===========

Site:GroundTemperature:FCfactorMethod, !- 
    4.16,                              !- January Ground Temperature
    5.31,                              !- February Ground Temperature
    7.51,                              !- March Ground Temperature
    9.61,                              !- April Ground Temperature
    13.58,                             !- May Ground Temperature
    15.67,                             !- June Ground Temperature
    16.24,                             !- July Ground Temperature
    15.18,                             !- August Ground Temperature
    12.74,                             !- September Ground Temperature
    9.69,                              !- October Ground Temperature
    6.69,                              !- November Ground Temperature
    4.72;                              !- December Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:SHALLOW ===========

Site:GroundTemperature:Shallow, !- 
    14,                         !- January Surface Ground Temperature
    14,                         !- February Surface Ground Temperature
    14,                         !- March Surface Ground Temperature
    14,                         !- April Surface Ground Temperature
    14,                         !- May Surface Ground Temperature
    14,                         !- June Surface Ground Temperature
    14,                         !- July Surface Ground Temperature
    14,                         !- August Surface Ground Temperature
    14,                         !- September Surface Ground Temperature
    14,                         !- October Surface Ground Temperature
    14,                         !- November Surface Ground Temperature
    14;                         !- December Surface Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:DEEP ===========

Site:GroundTemperature:Deep, !- 
    14,                      !- January Deep Ground Temperature
    14,                      !- February Deep Ground Temperature
    14,                      !- March Deep Ground Temperature
    14,                      !- April Deep Ground Temperature
    14,                      !- May Deep Ground Temperature
    14,                      !- June Deep Ground Temperature
    14,                      !- July Deep Ground Temperature
    14,                      !- August Deep Ground Temperature
    14,                      !- September Deep Ground Temperature
    14,                      !- October Deep Ground Temperature
    14,                      !- November Deep Ground Temperature
    14;                      !- December Deep Ground Temperature


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

Site:GroundReflectance, !- 
    0.2,                !- January Ground Reflectance
    0.2,                !- February Ground Reflectance
    0.2,                !- March Ground Reflectance
    0.2,                !- April Ground Reflectance
    0.2,                !- May Ground Reflectance
    0.2,                !- June Ground Reflectance
    0.2,                !- July Ground Reflectance
    0.2,                !- August Ground Reflectance
    0.2,                !- September Ground Reflectance
    0.2,                !- October Ground Reflectance
    0.2,                !- November Ground Reflectance
    0.2;                !- December Ground Reflectance


!-   =========== ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE:SNOWMODIFIER ===========

Site:GroundReflectance:SnowModifier, !- 
    1,                               !- Ground Reflected Solar Modifier
    1;                               !- Daylighting Ground Reflected Solar Modifier



!-   =========== DESIGN DAYS: EPW FILES ============================
  
 ! The following Sizing Period objects for Extreme and Typical conditions are calculated
 ! from the extreme (if any) and typical conditions on the weather source data.
 ! The actual weeks that will be used will exist on the weather file.
  
 SizingPeriod:WeatherFileConditionType,
   Summer Extreme,
   SummerExtreme,
   SummerDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Summer Typical,
   SummerTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Extreme,
   WinterExtreme,
   WinterDesignDay,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Winter Typical,
   WinterTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Autumn Typical,
   AutumnTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 SizingPeriod:WeatherFileConditionType,
   Spring Typical,
   SpringTypical,
   Monday,
   Yes,                !- Use Weather File Daylight Saving Period
   Yes;                !- Use Weather File Rain and Snow Indicators
 


 ! Site:Precipitation. RoofIrrigation and Schedule:File objects for rainfall
 ! Data is built from rainfall data on the source data
  Site:Precipitation,  
    ScheduleAndDesignLevel,  !- Precipitation Model Type
    1.018,  !- Design Level for Total Annual Precipitation
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    1.018;  !- Average Total Annual Precipitation
 
  RoofIrrigation,  
    Schedule,  !- Irridation Model Type
    Rainfall Data from EPW file,    !- Precipitation Rates Schedule Name
    ;  !- Irrigation Maximum Saturation Threshold (default used)
 
  Schedule:File, 
    Rainfall Data from EPW file,  !- Name
    Any Number, !- Schedule Type Limits Name
    /Users/gustavo/Library/Application Support/org.R-project.R/R/enhub/data_sources/_weather/stations/GBR_ENG_Plymouth-Mount.Batten.038270_TMYx/data.rain.csv,
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760;    !- Number of Hours of Data
 
 !  WMO=038270 Time Zone= GMT+0.00 Code=EUW: (GMT+01:00) Amsterdam, Berlin, Bern, Rome, Stockholm, Vienna, Belgrade, Bratisl
 !  Data Source="2021 ASHRAE Handbook -- Fundamentals - Chapter 14 Climatic Design Information"

 RunPeriodControl:DaylightSavingTime,
   Last Sunday in March,    !- StartDate
   Last Sunday in October;    !- EndDate
 
 ! ======================= Annual Design Conditions SizingPeriod:DesignDay ======================
 ! The following annual design conditions are reproduced from the climate data shown above.
 ! Heating - 99%, 99.6%; Cooling - .4%, 1%, 2% for several humidity, etc conditions
 !
 ! Plymouth-Mount.Batten_ENG_GBR Extreme Annual Wind Speeds, 1%=15.1m/s, 2.5%=13.2m/s, 5%=11.5m/s
 ! Plymouth-Mount.Batten_ENG_GBR Extreme Annual Temperatures, Max Drybulb=26.4C Min Drybulb=1.5C
  
 ! Plymouth-Mount.Batten_ENG_GBR ASHRAE Climate Zone=4A
  
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Design Conditions Wind Speed=3.3m/s Wind Dir=70
 ! Coldest Month=FEB

 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating 99.6%, MaxDB=-1.2C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg 99.6% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
       -1.2,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
       -1.2,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating 99%, MaxDB=0.0C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg 99% Condns DB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.0,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        0.0,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Humidification 99.6% Design Conditions DP=>MCDB, DP=-5.6C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Hum_n 99.6% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        0.9,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -5.6,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Humidification 99% Design Conditions DP=>MCDB, DP=-3.9C
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Hum_n 99% Condns DP=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        1.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Dewpoint,     !- Humidity Condition Type
       -3.9,      !- Dewpoint at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
        3.3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Wind 99.6% Design Conditions WS=>MCDB, WS=19.2m/s
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg Wind 99.6% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        9.6,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        9.6,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
       19.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 
 ! Plymouth-Mount.Batten_ENG_GBR Annual Heating Wind 99% Design Conditions WS=>MCDB, WS=17.2m/s
 SizingPeriod:DesignDay,
  Plymouth-Mount.Batten Ann Htg Wind 99% Condns WS=>MCDB,     !- Name
          2,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.8,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Day Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.8,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily Wet-Bulb Temperature Range {deltaC}
    101001.,      !- Barometric Pressure {Pa}
       17.2,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         70,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}
 


!-   =========== ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

ScheduleTypeLimits, !- 
    Any Number;     !- Name

ScheduleTypeLimits, !- 
    Number;         !- Name

ScheduleTypeLimits,  !- 
    HVAC Any Number; !- Name

ScheduleTypeLimits, !- 
    Fraction,       !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    Temperature,    !- Name
    -60,            !- Lower Limit Value
    200,            !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    On/Off,         !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Discrete;       !- Numeric Type

ScheduleTypeLimits, !- 
    Control Type,   !- Name
    0,              !- Lower Limit Value
    4,              !- Upper Limit Value
    Discrete;       !- Numeric Type

ScheduleTypeLimits, !- 
    Humidity,       !- Name
    10,             !- Lower Limit Value
    90,             !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits,     !- 
    Fractional Hundred, !- Name
    0,                  !- Lower Limit Value
    100,                !- Upper Limit Value
    Continuous;         !- Numeric Type

ScheduleTypeLimits,     !- 
    Dimensionless Sign, !- Name
    -1,                 !- Lower Limit Value
    1,                  !- Upper Limit Value
    Continuous;         !- Numeric Type

ScheduleTypeLimits,      !- 
    Dimensionless Scale, !- Name
    0.1,                 !- Lower Limit Value
    1000,                !- Upper Limit Value
    Continuous;          !- Numeric Type

ScheduleTypeLimits, !- 
    ActivityLevel,  !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    activitylevel;  !- Unit Type

ScheduleTypeLimits, !- 
    Capacity,       !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    capacity;       !- Unit Type

ScheduleTypeLimits, !- 
    ControlMode,    !- Name
    0,              !- Lower Limit Value
    1,              !- Upper Limit Value
    Discrete,       !- Numeric Type
    Control;        !- Unit Type

ScheduleTypeLimits,   !- 
    DeltaTemperature, !- Name
    ,                 !- Lower Limit Value
    ,                 !- Upper Limit Value
    Continuous,       !- Numeric Type
    deltatemperature; !- Unit Type

ScheduleTypeLimits, !- 
    Dimensionless,  !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous;     !- Numeric Type

ScheduleTypeLimits, !- 
    Velocity,       !- Name
    0,              !- Lower Limit Value
    ,               !- Upper Limit Value
    Continuous,     !- Numeric Type
    velocity;       !- Unit Type

ScheduleTypeLimits,     !- 
    VolumetricFlowRate, !- Name
    0,                  !- Lower Limit Value
    ,                   !- Upper Limit Value
    Continuous,         !- Numeric Type
    Dimensionless;      !- Unit Type

ScheduleTypeLimits, !- 
    Percent,        !- Name
    0,              !- Lower Limit Value
    100,            !- Upper Limit Value
    Continuous,     !- Numeric Type
    percent;        !- Unit Type

ScheduleTypeLimits,     !- 
    LinearPowerDensity, !- Name
    0,                  !- Lower Limit Value
    ,                   !- Upper Limit Value
    Continuous,         !- Numeric Type
    Dimensionless;      !- Unit Type

ScheduleTypeLimits,    !- 
    Temperature Scale, !- Name
    0,                 !- Lower Limit Value
    100,               !- Upper Limit Value
    Continuous,        !- Numeric Type
    temperature;       !- Unit Type


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,      !- 
    Always On,         !- Name
    On/Off,            !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,      !- Field 2
    Until: 24:00, 1.0; !- Field 3

Schedule:Compact,      !- 
    Always Off,        !- Name
    On/Off,            !- Schedule Type Limits Name
    Through: 12/31,    !- Field 1
    For: AllDays,      !- Field 2
    Until: 24:00, 0.0; !- Field 3

Schedule:Compact,                                            !- 
    Window opening {fraction},                               !- Name
    Fraction,                                                !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: AllDays,                                            !- Field 2
    Until:  9:00, 0.0, Until: 17:00, 0.5, Until: 24:00, 0.0; !- Field 3

Schedule:Compact,                 !- 
    Natural Ventilation Schedule, !- Name
    Fraction,                     !- Schedule Type Limits Name
    Through: 12/31,               !- Field 1
    For: AllDays,                 !- Field 2
    Until: 24:00, 1;              !- Field 3

Schedule:Compact,               !- 
    Clothing Activity Schedule, !- Name
    Any Number,                 !- Schedule Type Limits Name
    Through: 04/30,             !- Field 1
    For: AllDays,               !- Field 2
    Until: 24:00, 1.0,          !- Field 3
    Through: 09/30,             !- Field 4
    For: AllDays,               !- Field 5
    Until: 24:00, 0.5,          !- Field 6
    Through: 12/31,             !- Field 7
    For: AllDays,               !- Field 8
    Until: 24:00, 1.0;          !- Field 9

Schedule:Compact,         !- 
    schedule:activity,    !- Name
    Any Number,           !- Schedule Type Limits Name
    Through: 12/31,       !- Field 1
    For: AllDays,         !- Field 2
    Until: 24:00, 131.82; !- Field 3

Schedule:Compact,       !- 
    schedule:work-eff,  !- Name
    Any Number,         !- Schedule Type Limits Name
    Through: 12/31,     !- Field 1
    For: AllDays,       !- Field 2
    Until: 24:00, 0.00; !- Field 3

Schedule:Compact,       !- 
    schedule:clothing,  !- Name
    Any Number,         !- Schedule Type Limits Name
    Through: 12/31,     !- Field 1
    For: AllDays,       !- Field 2
    Until: 24:00, 1.00; !- Field 3

Schedule:Compact,        !- 
    schedule:air-velo,   !- Name
    Any Number,          !- Schedule Type Limits Name
    Through: 12/31,      !- Field 1
    For: AllDays,        !- Field 2
    Until: 24:00, 0.137; !- Field 3

Schedule:Compact,           !- 
    schedule:base-activity, !- Name
    Any Number,             !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 120.;     !- Field 3

Schedule:Compact,            !- 
    Infiltration {constant}, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00, 1;         !- Field 3

Schedule:Compact,                                              !- 
    Infiltration {intermittent},                               !- Name
    Fraction,                                                  !- Schedule Type Limits Name
    Through: 12/31,                                            !- Field 1
    For: Weekdays SummerDesignDay,                             !- Field 2
    Until: 06:00, 0.5, Until: 22:00, .8085, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                             !- Field 4
    Until: 06:00, 0.6, Until: 18:00, 0.713, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                         !- Field 6
    Until: 24:00, 0.8;                                         !- Field 7

Schedule:Compact,                                            !- 
    Infiltration {half on},                                  !- Name
    Fraction,                                                !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: Weekdays SummerDesignDay,                           !- Field 2
    Until: 06:00, 1.0, Until: 22:00, 0.5, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                           !- Field 4
    Until: 06:00, 1.0, Until: 18:00, 0.5, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                       !- Field 6
    Until: 24:00, 1.0;                                       !- Field 7

Schedule:Compact,                                             !- 
    Infiltration {quarter on},                                !- Name
    Fraction,                                                 !- Schedule Type Limits Name
    Through: 12/31,                                           !- Field 1
    For: Weekdays SummerDesignDay,                            !- Field 2
    Until: 06:00, 1.0, Until: 22:00, 0.25, Until: 24:00, 1.0, !- Field 3
    For: Saturday WinterDesignDay,                            !- Field 4
    Until: 06:00, 1.0, Until: 18:00, 0.25, Until: 24:00, 1.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                        !- Field 6
    Until: 24:00, 1.0;                                        !- Field 7

Schedule:Compact,                                           !- 
    Leaking {erratic},                                      !- Name
    Fraction,                                               !- Schedule Type Limits Name
    Through: 2/20,                                          !- Field 1
    For: AllDays,                                           !- Field 2
    Until:  8:00, 0, Until: 19:00, .4156, Until: 24:00, 0,  !- Field 3
    Through: 05/20,                                         !- Field 4
    For: AllDays,                                           !- Field 5
    Until:  8:00, 0, Until: 19:00, 0.2509, Until: 24:00, 0, !- Field 6
    Through: 09/10,                                         !- Field 7
    For: AllDays,                                           !- Field 8
    Until:  8:00, 0, Until: 19:00, 0.7512, Until: 24:00, 0, !- Field 9
    Through: 12/31,                                         !- Field 10
    For: AllDays,                                           !- Field 11
    Until:  8:00, 0, Until: 19:00, 0.4156, Until: 24:00, 0; !- Field 12

Schedule:Compact,                               !- 
    Window opening {threshold},                 !- Name
    Any Number,                                 !- Schedule Type Limits Name
    Through: 12/31,                             !- Field 1
    For: Wednesday Thursday Friday Saturday,    !- Field 2
    Until: 24:00, 21.11,                        !- Field 3
    For: Holiday SummerDesignDay,               !- Field 4
    Until: 24:00, 21.11,                        !- Field 5
    For: Sunday Monday Tuesday,                 !- Field 6
    Until: 24:00, 25.55,                        !- Field 7
    For: WinterDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00, 25.55;                        !- Field 9

Schedule:Compact,                                                                                                                                                                                                !- 
    Zone mixing {in-house},                                                                                                                                                                                      !- Name
    Fraction,                                                                                                                                                                                                    !- Schedule Type Limits Name
    Through: 31 Dec,                                                                                                                                                                                             !- Field 1
    For: Weekdays SummerDesignDay,                                                                                                                                                                               !- Field 2
    Until: 07:00, 0, Until: 08:00, 0.5, Until: 09:00, 1, Until: 10:00, 0.5, Until: 17:00, 0, Until: 18:00, 0.25, Until: 19:00, 0.5, Until: 20:00, 0.75, Until: 22:00, 1, Until: 23:00, 0.75, Until: 24:00, 0.25, !- Field 3
    For: Weekends,                                                                                                                                                                                               !- Field 4
    Until: 09:00, 0, Until: 21:00, 1, Until: 24:00, 0,                                                                                                                                                           !- Field 5
    For: Holidays,                                                                                                                                                                                               !- Field 6
    Until: 09:00, 0, Until: 21:00, 1, Until: 24:00, 0,                                                                                                                                                           !- Field 7
    For: WinterDesignDay AllOtherDays,                                                                                                                                                                           !- Field 8
    Until: 24:00, 0;                                                                                                                                                                                             !- Field 9

Schedule:Compact,                                            !- 
    Hours of Operation Schedule,                             !- Name
    On/Off,                                                  !- Schedule Type Limits Name
    Through: 12/31,                                          !- Field 1
    For: Weekdays SummerDesignDay,                           !- Field 2
    Until: 06:00, 0.0, Until: 22:00, 1.0, Until: 24:00, 0.0, !- Field 3
    For: Saturday WinterDesignDay,                           !- Field 4
    Until: 06:00, 0.0, Until: 18:00, 1.0, Until: 24:00, 0.0, !- Field 5
    For: Sunday Holidays AllOtherDays,                       !- Field 6
    Until: 24:00, 0.0;                                       !- Field 7


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

Schedule:File,             !- 
    x001,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    3,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x002,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    4,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x024,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    5,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x036,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    6,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x035,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    7,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x031,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    8,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x032,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    9,                     !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x033,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    10,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x034,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    11,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x050,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    12,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x051,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    13,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x057,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    14,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x061,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    15,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x063,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    16,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x064,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    17,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x060,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    18,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x065,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    19,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x056,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    20,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x059,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    21,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x066,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    22,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x058,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    23,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x062,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    24,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x082,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    25,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x093,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    26,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x092,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    27,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x102,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    28,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x104,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    29,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x103,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    30,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x105,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    31,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x106,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    32,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x107,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    33,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    x110,                  !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    34,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    35,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    36,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    37,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(1F-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    38,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    39,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    40,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    41,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(AT-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    42,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    43,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    44,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    45,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_1__(GF-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    46,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    47,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    48,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    49,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(1F-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    50,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    51,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    52,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    53,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(AT-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    54,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-1-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    55,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-1-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    56,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-2-1),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    57,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    adult_2__(GF-2-2),     !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    58,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    59,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    60,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    61,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(1F-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    62,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    63,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    64,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    65,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(AT-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    66,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-1-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    67,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-1-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    68,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-2-1),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    69,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    kids_1__(GF-2-2),      !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    70,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    71,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    72,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    73,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    74,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    75,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    76,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-1-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    77,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-1-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    78,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-2-1),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    79,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(GF-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    80,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(1F-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    81,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings

Schedule:File,             !- 
    status_(AT-2-2),       !- Name
    Fraction,              !- Schedule Type Limits Name
    default_schedules.csv, !- File Name
    82,                    !- Column Number
    1,                     !- Rows to Skip at Top
    8760,                  !- Number of Hours of Data
    Comma,                 !- Column Separator
    No,                    !- Interpolate to Timestep
    60,                    !- Minutes per Item
    Yes;                   !- Adjust Schedule for Daylight Savings



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION:AIRBOUNDARY ===========

Construction:AirBoundary, !- 
    Void Air Boundary,    !- Name
    SimpleMixing,         !- Air Exchange Method
    0.5,                  !- Simple Mixing Air Changes per Hour {1/hr}
    ;                     !- Simple Mixing Schedule Name




!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Wall,     !- Name
    ES__210_mm_brick,           !- Outside Layer
    ES__13_mm_dense_plaster;    !- Layer 2


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,             !- 
    ES__210_mm_brick, !- Name
    VeryRough,        !- Roughness
    0.2072,           !- Thickness {m}
    0.8900,           !- Conductivity {W/m-K}
    1700,             !- Density {kg/m3}
    800,              !- Specific Heat {J/kg-K}
    ,                 !- Thermal Absorptance
    ,                 !- Solar Absorptance
    ;                 !- Visible Absorptance

Material,                    !- 
    ES__13_mm_dense_plaster, !- Name
    MediumSmooth,            !- Roughness
    0.0128,                  !- Thickness {m}
    0.5800,                  !- Conductivity {W/m-K}
    1300,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    ,                        !- Thermal Absorptance
    ,                        !- Solar Absorptance
    ;                        !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Interior Wall,     !- Name
    IS__G01a_19mm_gypsum_board,   !- Outside Layer
    IS__M05_200mm_concrete_block, !- Layer 2
    IS__G01a_19mm_gypsum_board;   !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                       !- 
    IS__G01a_19mm_gypsum_board, !- Name
    MediumSmooth,               !- Roughness
    0.0114,                     !- Thickness {m}
    0.16,                       !- Conductivity {W/m-K}
    800,                        !- Density {kg/m3}
    1090,                       !- Specific Heat {J/kg-K}
    ,                           !- Thermal Absorptance
    ,                           !- Solar Absorptance
    ;                           !- Visible Absorptance

Material,                         !- 
    IS__M05_200mm_concrete_block, !- Name
    MediumRough,                  !- Roughness
    0.1222,                       !- Thickness {m}
    1.11,                         !- Conductivity {W/m-K}
    800,                          !- Density {kg/m3}
    920,                          !- Specific Heat {J/kg-K}
    ,                             !- Thermal Absorptance
    ,                             !- Solar Absorptance
    ;                             !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Roof,     !- Name
    ER__M12_150mm_lightweight_concrete,   !- Outside Layer
    ER__F05_Ceiling_air_space_resistance, !- Layer 2
    ER__F16_Acoustic_tile;                !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                               !- 
    ER__M12_150mm_lightweight_concrete, !- Name
    MediumRough,                        !- Roughness
    0.0977,                             !- Thickness {m}
    0.4746,                             !- Conductivity {W/m-K}
    1280,                               !- Density {kg/m3}
    840,                                !- Specific Heat {J/kg-K}
    ,                                   !- Thermal Absorptance
    ,                                   !- Solar Absorptance
    ;                                   !- Visible Absorptance

Material,                  !- 
    ER__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0123,                !- Thickness {m}
    0.05373,               !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,                          !- 
    ER__F05_Ceiling_air_space_resistance, !- Name
    0.18;                                 !- Thermal Resistance {m2-K/W}



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Interior Ceiling,     !- Name
    IH__80mm_Wood_Joists,                 !- Outside Layer
    IH__F05_Ceiling_air_space_resistance, !- Layer 2
    IH__F16_Acoustic_tile;                !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                 !- 
    IH__80mm_Wood_Joists, !- Name
    MediumSmooth,         !- Roughness
    0.08,                 !- Thickness {m}
    0.125,                !- Conductivity {W/m-K}
    810,                  !- Density {kg/m3}
    1480,                 !- Specific Heat {J/kg-K}
    ,                     !- Thermal Absorptance
    ,                     !- Solar Absorptance
    ;                     !- Visible Absorptance

Material,                  !- 
    IH__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0191,                !- Thickness {m}
    0.06,                  !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,                          !- 
    IH__F05_Ceiling_air_space_resistance, !- Name
    0.18;                                 !- Thermal Resistance {m2-K/W}





!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,
    Exterior Floor,     !- Name
    EF__M11_100mm_lightweight_concrete,   !- Outside Layer
    EF__F05_Ceiling_air_space_resistance, !- Layer 2
    EF__F16_Acoustic_tile;                !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                               !- 
    EF__M11_100mm_lightweight_concrete, !- Name
    MediumRough,                        !- Roughness
    0.1016,                             !- Thickness {m}
    0.18577,                            !- Conductivity {W/m-K}
    1280,                               !- Density {kg/m3}
    840,                                !- Specific Heat {J/kg-K}
    ,                                   !- Thermal Absorptance
    ,                                   !- Solar Absorptance
    ;                                   !- Visible Absorptance

Material,                  !- 
    EF__F16_Acoustic_tile, !- Name
    MediumSmooth,          !- Roughness
    0.0191,                !- Thickness {m}
    0.02103,               !- Conductivity {W/m-K}
    368,                   !- Density {kg/m3}
    590,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,                          !- 
    EF__F05_Ceiling_air_space_resistance, !- Name
    0.18;                                 !- Thermal Resistance {m2-K/W}

Construction,
    Interior Floor,         !- Name
    IH__F16_Acoustic_tile,                !- Layer 3
    IH__F05_Ceiling_air_space_resistance, !- Layer 2
    IH__80mm_Wood_Joists;                 !- Outside Layer

!-   =========== ALL OBJECTS IN CLASS: WINDOWPROPERTY:FRAMEANDDIVIDER ===========

WindowProperty:FrameAndDivider, !- 
    WindowFrame,                !- Name
    0.02,                       !- Frame Width {m}
    0.02,                       !- Frame Outside Projection {m}
    0.02,                       !- Frame Inside Projection {m}
    2.3,                        !- Frame Conductance {W/m2-K}
    1.2,                        !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.8,                        !- Frame Solar Absorptance
    0.8,                        !- Frame Visible Absorptance
    0.9,                        !- Frame Thermal Hemispherical Emissivity
    DividedLite,                !- Divider Type
    0.0085,                     !- Divider Width {m}
    2,                          !- Number of Horizontal Dividers
    2,                          !- Number of Vertical Dividers
    0.02,                       !- Divider Outside Projection {m}
    0.02,                       !- Divider Inside Projection {m}
    2.3,                        !- Divider Conductance {W/m2-K}
    1.2,                        !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    0.82,                       !- Divider Solar Absorptance
    0.82,                       !- Divider Visible Absorptance
    0.91,                       !- Divider Thermal Hemispherical Emissivity
    0,                          !- Outside Reveal Solar Absorptance
    0,                          !- Inside Sill Depth {m}
    0,                          !- Inside Sill Solar Absorptance
    0,                          !- Inside Reveal Depth {m}
    0,                          !- Inside Reveal Solar Absorptance
    CurtainWall;                !- NFRC Product Type for Assembly Calculations



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,                 !- 
    Exterior Window,     !- Name
    EW__Clear_3mm,            !- Outside Layer
    EW__Air_13mm,             !- Layer 2
    EW__Clear_3mm;            !- Layer 3


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

Windowmaterial:Glazing, !- 
    EW__Clear_3mm,      !- Name
    Spectralaverage,    !- Optical Data Type
    ,                   !- Window Glass Spectral Data Set Name
    0.003,              !- Thickness {m}
    0.837,              !- Solar Transmittance at Normal Incidence
    0.075,              !- Front Side Solar Reflectance at Normal Incidence
    0.075,              !- Back Side Solar Reflectance at Normal Incidence
    0.898,              !- Visible Transmittance at Normal Incidence
    0.081,              !- Front Side Visible Reflectance at Normal Incidence
    0.081,              !- Back Side Visible Reflectance at Normal Incidence
    0,                  !- Infrared Transmittance at Normal Incidence
    0.84,               !- Front Side Infrared Hemispherical Emissivity
    0.84,               !- Back Side Infrared Hemispherical Emissivity
    0.9;                !- Conductivity {W/m-K}


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

Windowmaterial:Gas, !- 
    EW__Air_13mm,   !- Name
    Air,            !- Gas Type
    0.0129;         !- Thickness {m}


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,        !- 
    Interior Window,     !- Name
    IW__Clear_3mm;   !- Outside Layer


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

Windowmaterial:Glazing, !- 
    IW__Clear_3mm,      !- Name
    Spectralaverage,    !- Optical Data Type
    ,                   !- Window Glass Spectral Data Set Name
    0.003,              !- Thickness {m}
    0.837,              !- Solar Transmittance at Normal Incidence
    0.075,              !- Front Side Solar Reflectance at Normal Incidence
    0.075,              !- Back Side Solar Reflectance at Normal Incidence
    0.898,              !- Visible Transmittance at Normal Incidence
    0.081,              !- Front Side Visible Reflectance at Normal Incidence
    0.081,              !- Back Side Visible Reflectance at Normal Incidence
    0,                  !- Infrared Transmittance at Normal Incidence
    0.84,               !- Front Side Infrared Hemispherical Emissivity
    0.84,               !- Back Side Infrared Hemispherical Emissivity
    0.9;                !- Conductivity {W/m-K}


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========



!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,                      !- 
    Exterior Door,     !- Name
    ED__F08_Metal_surface,         !- Outside Layer
    ED__I01_25mm_insulation_board; !- Layer 2


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,                  !- 
    ED__F08_Metal_surface, !- Name
    Smooth,                !- Roughness
    0.001,                 !- Thickness {m}
    45.28,                 !- Conductivity {W/m-K}
    7824,                  !- Density {kg/m3}
    500,                   !- Specific Heat {J/kg-K}
    ,                      !- Thermal Absorptance
    ,                      !- Solar Absorptance
    ;                      !- Visible Absorptance

Material,                          !- 
    ED__I01_25mm_insulation_board, !- Name
    MediumRough,                   !- Roughness
    0.032,                         !- Thickness {m}
    0.03,                          !- Conductivity {W/m-K}
    43,                            !- Density {kg/m3}
    1210,                          !- Specific Heat {J/kg-K}
    ,                              !- Thermal Absorptance
    ,                              !- Solar Absorptance
    ;                              !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: CONSTRUCTION ===========

Construction,          !- 
    Interior Door,     !- Name
    ID__G05_25mm_wood; !- Outside Layer


!-   =========== ALL OBJECTS IN CLASS: MATERIAL ===========

Material,              !- 
    ID__G05_25mm_wood, !- Name
    MediumSmooth,      !- Roughness
    0.025,             !- Thickness {m}
    0.15,              !- Conductivity {W/m-K}
    608,               !- Density {kg/m3}
    1630,              !- Specific Heat {J/kg-K}
    ,                  !- Thermal Absorptance
    ,                  !- Solar Absorptance
    ;                  !- Visible Absorptance


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========


!-   =========== ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========


!-   =========== ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========


!-   =========== ALL OBJECTS IN CLASS: ZONELIST ===========

ZoneList,                        !- 
    space:storey_GF:Dining_Room, !- 
    (GF-2-1);                    !- 

ZoneList,                    !- 
    space:storey_GF:Kitchen, !- 
    (GF-1-2);                !- 

ZoneList,                                  !- 
    space:storey_GF:Living_Room_/_Drawing, !- 
    (GF-2-2);                              !- 

ZoneList,                         !- 
    space:storey_GF:Water_Closet, !- 
    (GF-1-1);                     !- 

ZoneList,                     !- 
    space:storey_1F:Bathroom, !- 
    (1F-1-2);                 !- 

ZoneList,                           !- 
    space:storey_1F:Bedroom_Single, !- 
    (1F-2-2);                       !- 

ZoneList,                               !- 
    space:storey_1F:Bedroom_Single_(B), !- 
    (1F-2-1);                           !- 

ZoneList,                               !- 
    space:storey_1F:Bedroom_Single_(C), !- 
    (1F-1-1);                           !- 

ZoneList,                                        !- 
    space:storey_AT:Attic_/_Loft_/_Room-in-Roof, !- 
    (AT-1-1),(AT-1-2),(AT-2-1),(AT-2-2);         !- 

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (GF-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    GF-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    GF-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (GF-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (1F-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    1F-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:top,           !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:bottom,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    1F-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (1F-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-1-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-1-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:front,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-1:right,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-1-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-1-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:front,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:rear,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:rear,          !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:left,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-1-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (AT-1-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-2-1),      !- Name
    0.0,           !- Direction of Relative North {deg}
    0.000000000,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-2-1:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:rear,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:left,          !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-1:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-1:right,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-1),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (AT-2-2),      !- Name
    0.0,           !- Direction of Relative North {deg}
    1.987104395,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    Yes;           !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    AT-2-2:bottom,        !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:top,           !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:top,           !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:front,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:rear,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:front,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:left,          !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    AT-2-2:right,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (AT-2-2),             !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-2:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lGF-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lGF-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lGF-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lGF-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lGF-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lGF-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lGF-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lGF-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lGF-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (l1F-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    l1F-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (l1F-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    l1F-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-1-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (l1F-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    l1F-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (l1F-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    l1F-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lGF-2-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    l1F-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (l1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lAT-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lAT-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-2:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lAT-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lAT-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-1-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-1:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lAT-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -6.954865384,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lAT-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-2:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (lAT-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    -1.987104395,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    lAT-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    l1F-2-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-1:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    lAT-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    lAT-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (lAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-1:left,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rGF-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rGF-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-1-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rGF-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rGF-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rGF-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rGF-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    GF-2-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rGF-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    0.000000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rGF-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Exterior Floor,       !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Ground,               !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rGF-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rGF-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (r1F-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    r1F-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-1-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (r1F-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    r1F-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-1-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (r1F-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    r1F-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-2:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-2:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    1F-2-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (r1F-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    2.800000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    r1F-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rGF-2-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-1:top,          !- Name
    Ceiling,              !- Surface Type
    Interior Ceiling,     !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-1:bottom,       !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    r1F-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (r1F-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8000, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,2.8000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rAT-1-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rAT-1-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-2:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-2:front,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-2:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-2:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-1-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-2:right,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-1-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rAT-1-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    2.313248704,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rAT-1-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-1-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-1:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-1:front,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-1:rear,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-1:rear,         !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-1:left,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-1-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-1-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rAT-2-2),     !- Name
    0.0,           !- Direction of Relative North {deg}
    6.954865384,   !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rAT-2-2:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-2:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-2:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-2:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-2:rear,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-2:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-2:left,         !- Name
    Wall,                 !- Surface Type
    Interior Wall,        !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    AT-2-2:right,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-2:right,        !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-2-2),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-1:left,         !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    4.9678,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    4.9678,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    4.9678,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    4.9678,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

!-   =========== ALL OBJECTS IN CLASS: ZONE ===========

Zone,              !- 
    (rAT-2-1),     !- Name
    0.0,           !- Direction of Relative North {deg}
    11.922626372,  !- X Origin {m}
    0.000000000,   !- Y Origin {m}
    5.600000000,   !- Z Origin {m}
    ,              !- Type
    1,             !- Multiplier
    autocalculate, !- Ceiling Height {m}
    autocalculate, !- Volume {m3}
    autocalculate, !- Floor Area {m2}
    ,              !- Zone Inside Convection Algorithm
    ,              !- Zone Outside Convection Algorithm
    No;            !- Part of Total Floor Area

BuildingSurface:Detailed, !- 
    rAT-2-1:bottom,       !- Name
    Floor,                !- Surface Type
    Interior Floor,       !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    r1F-2-1:top,          !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-1:top,          !- Name
    Roof,                 !- Surface Type
    Exterior Roof,        !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,2.8100; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-1:front,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,0.0000,0.0000, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,1.1250; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-1:rear,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-1-1:front,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-1:left,         !- Name
    Wall,                 !- Surface Type
    Void Air Boundary,    !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Surface,              !- Outside Boundary Condition
    rAT-2-2:right,        !- Outside Boundary Condition Object
    NoSun,                !- Sun Exposure
    NoWind,               !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    0.0000,0.0000,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,1.1250, !- X,Y,Z ==> Vertex 2 {m}
    0.0000,2.3132,2.8100, !- X,Y,Z ==> Vertex 3 {m}
    0.0000,2.3132,0.0000; !- X,Y,Z ==> Vertex 4 {m}

BuildingSurface:Detailed, !- 
    rAT-2-1:right,        !- Name
    Wall,                 !- Surface Type
    Exterior Wall,        !- Construction Name
    (rAT-2-1),            !- Zone or Space Name
    ,                     !- Space Name
    Outdoors,             !- Outside Boundary Condition
    ,                     !- Outside Boundary Condition Object
    SunExposed,           !- Sun Exposure
    WindExposed,          !- Wind Exposure
    AutoCalculate,        !- View Factor to Ground
    4,                    !- Number of Vertices
    1.9871,2.3132,0.0000, !- X,Y,Z ==> Vertex 1 {m}
    1.9871,2.3132,2.8100, !- X,Y,Z ==> Vertex 2 {m}
    1.9871,0.0000,1.1250, !- X,Y,Z ==> Vertex 3 {m}
    1.9871,0.0000,0.0000; !- X,Y,Z ==> Vertex 4 {m}


!-   =========== ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========

FenestrationSurface:Detailed, !- 
    GF-2-2:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-2-2:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.7948,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.7948,0.0000,2.3553,     !- Vertex 2 XYZ-coordinates {m}
    4.1729,0.0000,2.3553,     !- Vertex 3 XYZ-coordinates {m}
    4.1729,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-1:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-1:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-1-2:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    GF-1-2:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-1:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-1:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.3179,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.3179,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    1.6692,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    1.6692,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-2-2:front:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-2-2:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.7948,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.7948,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    4.1729,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    4.1729,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-1:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-1:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    1F-1-2:rear:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    1F-1-2:rear,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    AT-2-2:top:win,           !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    AT-2-2:top,               !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    2.3849,1.8591,2.4792,     !- Vertex 1 XYZ-coordinates {m}
    2.3849,0.4541,1.4558,     !- Vertex 2 XYZ-coordinates {m}
    2.5829,0.4541,1.4558,     !- Vertex 3 XYZ-coordinates {m}
    2.5829,1.8591,2.4792;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    lGF-2-1:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    lGF-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.3179,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.3179,0.0000,2.1082,     !- Vertex 2 XYZ-coordinates {m}
    1.6692,0.0000,2.1082,     !- Vertex 3 XYZ-coordinates {m}
    1.6692,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    lGF-1-2:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    lGF-1-2:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    lGF-1-1:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    lGF-1-1:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    l1F-2-2:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    l1F-2-2:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.7948,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.7948,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    4.1729,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    4.1729,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    l1F-2-1:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    l1F-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.3179,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.3179,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    1.6692,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    1.6692,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    l1F-1-2:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    l1F-1-2:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    l1F-1-1:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    l1F-1-1:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    lAT-2-1:top:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    lAT-2-1:top,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.8946,1.8591,2.4792,     !- Vertex 1 XYZ-coordinates {m}
    0.8946,0.4541,1.4558,     !- Vertex 2 XYZ-coordinates {m}
    1.0926,0.4541,1.4558,     !- Vertex 3 XYZ-coordinates {m}
    1.0926,1.8591,2.4792;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    rGF-2-1:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    rGF-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.3179,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.3179,0.0000,2.1082,     !- Vertex 2 XYZ-coordinates {m}
    1.6692,0.0000,2.1082,     !- Vertex 3 XYZ-coordinates {m}
    1.6692,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    rGF-1-2:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    rGF-1-2:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    rGF-1-1:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    rGF-1-1:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    r1F-2-2:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    r1F-2-2:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.7948,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.7948,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    4.1729,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    4.1729,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    r1F-2-1:front:win,        !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    r1F-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.3179,0.0000,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    0.3179,0.0000,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    1.6692,0.0000,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    1.6692,0.0000,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    r1F-1-2:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    r1F-1-2:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    4.1729,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    4.1729,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.7948,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.7948,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    r1F-1-1:rear:win,         !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    r1F-1-1:rear,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    1.6692,2.3132,2.5200,     !- Vertex 1 XYZ-coordinates {m}
    1.6692,2.3132,2.2847,     !- Vertex 2 XYZ-coordinates {m}
    0.3179,2.3132,2.2847,     !- Vertex 3 XYZ-coordinates {m}
    0.3179,2.3132,2.5200;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    rAT-2-1:top:win,          !- Name
    Window,                   !- Surface Type
    Exterior Window,          !- Construction Name
    rAT-2-1:top,              !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    1.0000,                   !- Multiplier
    4,                        !- Number of Vertices
    0.8946,1.8591,2.4792,     !- Vertex 1 XYZ-coordinates {m}
    0.8946,0.4541,1.4558,     !- Vertex 2 XYZ-coordinates {m}
    1.0926,0.4541,1.4558,     !- Vertex 3 XYZ-coordinates {m}
    1.0926,1.8591,2.4792;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    GF-2-1:front:door,        !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    GF-2-1:front,             !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.3686,0.0000,2.2000,     !- Vertex 1 XYZ-coordinates {m}
    0.3686,0.0000,0.0500,     !- Vertex 2 XYZ-coordinates {m}
    1.6186,0.0000,0.0500,     !- Vertex 3 XYZ-coordinates {m}
    1.6186,0.0000,2.2000;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    lGF-2-1:front:door,       !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    lGF-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.3686,0.0000,2.2000,     !- Vertex 1 XYZ-coordinates {m}
    0.3686,0.0000,0.0500,     !- Vertex 2 XYZ-coordinates {m}
    1.6186,0.0000,0.0500,     !- Vertex 3 XYZ-coordinates {m}
    1.6186,0.0000,2.2000;     !- Vertex 4 XYZ-coordinates {m}

FenestrationSurface:Detailed, !- 
    rGF-2-1:front:door,       !- Name
    Door,                     !- Surface Type
    Exterior Door,            !- Construction Name
    rGF-2-1:front,            !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Frame and Divider Name
    ,                         !- Multiplier
    4,                        !- Number of Vertices
    0.3686,0.0000,2.2000,     !- Vertex 1 XYZ-coordinates {m}
    0.3686,0.0000,0.0500,     !- Vertex 2 XYZ-coordinates {m}
    1.6186,0.0000,0.0500,     !- Vertex 3 XYZ-coordinates {m}
    1.6186,0.0000,2.2000;     !- Vertex 4 XYZ-coordinates {m}


!-   =========== ALL OBJECTS IN CLASS: PEOPLE ===========

People,                           !- 
    p__adult_1__(1F-1-1),         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-1-2),         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-2-1),         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(1F-2-2),         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(1F-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-1-1),         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-1-2),         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-2-1),         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(AT-2-2),         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(AT-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-1-1),         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-1-2),         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-2-1),         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_1__(GF-2-2),         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_1__(GF-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-1-1),         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-1-2),         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-2-1),         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(1F-2-2),         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(1F-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-1-1),         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-1-2),         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-2-1),         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(AT-2-2),         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(AT-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-1-1),         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-1-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-1-2),         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-1-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-2-1),         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-2-1),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__adult_2__(GF-2-2),         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    adult_2__(GF-2-2),            !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-1-1),          !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-1-2),          !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-2-1),          !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(1F-2-2),          !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(1F-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-1-1),          !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-1-2),          !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-2-1),          !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(AT-2-2),          !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(AT-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-1-1),          !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-1-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-1-2),          !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-1-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-2-1),          !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-2-1),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type

People,                           !- 
    p__kids_1__(GF-2-2),          !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    kids_1__(GF-2-2),             !- Number of People Schedule Name
    People,                       !- Number of People Calculation Method
    1,                            !- Number of People
    ,                             !- People per Floor Area {person/m2}
    ,                             !- Floor Area per Person {m2/person}
    0.45,                         !- Fraction Radiant
    autocalculate,                !- Sensible Heat Fraction
    schedule:base-activity,       !- Activity Level Schedule Name
    0.0000000381,                 !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                           !- Enable ASHRAE 55 Comfort Warnings
    EnclosureAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                             !- Surface Name/Angle Factor List Name
    schedule:work-eff,            !- Work Efficiency Schedule Name
    DynamicClothingModelASHRAE55, !- Clothing Insulation Calculation Method
    ,                             !- Clothing Insulation Calculation Method Schedule Name
    schedule:clothing,            !- Clothing Insulation Schedule Name
    schedule:air-velo,            !- Air Velocity Schedule Name
    FANGER;                       !- Thermal Comfort Model X Type


!-   =========== ALL OBJECTS IN CLASS: LIGHTS ===========

Lights,            !- 
    l__102,        !- Name
    (GF-2-1),      !- Zone or ZoneList or Space or SpaceList Name
    x102,          !- Schedule Name
    LightingLevel, !- Design Level Calculation Method
    236.569,       !- Lighting Level {W}
    2.571,         !- Watts per Floor Area {W/m2}
    102.856,       !- Watts per Person {W/person}
    0,             !- Return Air Fraction
    0.42,          !- Fraction Radiant
    0.18,          !- Fraction Visible
    1,             !- Fraction Replaceable
    Lighting,      !- End-Use Subcategory
    No;            !- Return Air Fraction Calculated from Plenum Temperature

Lights,           !- 
    l__103,       !- Name
    (AT-1-1),     !- Zone or ZoneList or Space or SpaceList Name
    x103,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    473.137,      !- Lighting Level {W}
    5.143,        !- Watts per Floor Area {W/m2}
    205.712,      !- Watts per Person {W/person}
    0,            !- Return Air Fraction
    0.42,         !- Fraction Radiant
    0.18,         !- Fraction Visible
    1,            !- Fraction Replaceable
    Lighting,     !- End-Use Subcategory
    No;           !- Return Air Fraction Calculated from Plenum Temperature

Lights,           !- 
    l__104,       !- Name
    (1F-1-1),     !- Zone or ZoneList or Space or SpaceList Name
    x104,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    1419.412,     !- Lighting Level {W}
    15.428,       !- Watts per Floor Area {W/m2}
    617.136,      !- Watts per Person {W/person}
    0,            !- Return Air Fraction
    0.42,         !- Fraction Radiant
    0.18,         !- Fraction Visible
    1,            !- Fraction Replaceable
    Lighting,     !- End-Use Subcategory
    No;           !- Return Air Fraction Calculated from Plenum Temperature

Lights,            !- 
    l__105,        !- Name
    (1F-2-2),      !- Zone or ZoneList or Space or SpaceList Name
    x105,          !- Schedule Name
    LightingLevel, !- Design Level Calculation Method
    394.281,       !- Lighting Level {W}
    4.286,         !- Watts per Floor Area {W/m2}
    171.427,       !- Watts per Person {W/person}
    0,             !- Return Air Fraction
    0.42,          !- Fraction Radiant
    0.18,          !- Fraction Visible
    1,             !- Fraction Replaceable
    Lighting,      !- End-Use Subcategory
    No;            !- Return Air Fraction Calculated from Plenum Temperature


!-   =========== ALL OBJECTS IN CLASS: EQUIPMENT ===========

ElectricEquipment, !- 
    e__001,        !- Name
    (1F-1-1),      !- Zone or ZoneList or Space or SpaceList Name
    x001,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    91.999,        !- Design Level {W}
    1,             !- Watts per Floor Area {W/m2}
    40,            !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Audiovisual;   !- End-Use Subcategory

ElectricEquipment, !- 
    e__002,        !- Name
    (AT-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x002,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    1214.386,      !- Design Level {W}
    13.2,          !- Watts per Floor Area {W/m2}
    527.994,       !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Audiovisual;   !- End-Use Subcategory

ElectricEquipment, !- 
    e__024,        !- Name
    (1F-2-1),      !- Zone or ZoneList or Space or SpaceList Name
    x024,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    47.314,        !- Design Level {W}
    0.514,         !- Watts per Floor Area {W/m2}
    20.571,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cleaning;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__031,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x031,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    438.966,       !- Design Level {W}
    4.771,         !- Watts per Floor Area {W/m2}
    190.855,       !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

GasEquipment,     !- 
    e__032,       !- Name
    (GF-1-2),     !- Zone or ZoneList or Space or SpaceList Name
    x032,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    469.983,      !- Design Level {W}
    5.109,        !- Power per Floor Area {W/m2}
    204.341,      !- Power per Person {W/person}
    0.0005,       !- Fraction Latent
    0.51,         !- Fraction Radiant
    0,            !- Fraction Lost
    ,             !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__033,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x033,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    147.198,       !- Design Level {W}
    1.6,           !- Watts per Floor Area {W/m2}
    63.999,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

GasEquipment,     !- 
    e__034,       !- Name
    (GF-1-2),     !- Zone or ZoneList or Space or SpaceList Name
    x034,         !- Schedule Name
    Watts/Person, !- Design Level Calculation Method
    603.076,      !- Design Level {W}
    6.555,        !- Power per Floor Area {W/m2}
    262.207,      !- Power per Person {W/person}
    0.0005,       !- Fraction Latent
    0.51,         !- Fraction Radiant
    0,            !- Fraction Lost
    ,             !- Carbon Dioxide Generation Rate {m3/s-W}
    Cooking;      !- End-Use Subcategory

ElectricEquipment, !- 
    e__035,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x035,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    83.588,        !- Design Level {W}
    0.909,         !- Watts per Floor Area {W/m2}
    36.342,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

ElectricEquipment, !- 
    e__036,        !- Name
    (GF-1-2),      !- Zone or ZoneList or Space or SpaceList Name
    x036,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    183.998,       !- Design Level {W}
    2,             !- Watts per Floor Area {W/m2}
    79.999,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    Cooking;       !- End-Use Subcategory

ElectricEquipment,  !- 
    e__050,         !- Name
    (GF-1-2),       !- Zone or ZoneList or Space or SpaceList Name
    x050,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    425.824,        !- Design Level {W}
    4.629,          !- Watts per Floor Area {W/m2}
    185.141,        !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Cooling;        !- End-Use Subcategory

ElectricEquipment,  !- 
    e__051,         !- Name
    (GF-1-2),       !- Zone or ZoneList or Space or SpaceList Name
    x051,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    859.533,        !- Design Level {W}
    9.343,          !- Watts per Floor Area {W/m2}
    373.71,         !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Cooling;        !- End-Use Subcategory

ElectricEquipment,   !- 
    e__056,          !- Name
    (AT-1-2),        !- Zone or ZoneList or Space or SpaceList Name
    x056,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    176.112,         !- Design Level {W}
    1.914,           !- Watts per Floor Area {W/m2}
    76.571,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__057,          !- Name
    (1F-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x057,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    91.999,          !- Design Level {W}
    1,               !- Watts per Floor Area {W/m2}
    40,              !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__058,          !- Name
    (AT-1-2),        !- Zone or ZoneList or Space or SpaceList Name
    x058,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    11.303,          !- Design Level {W}
    0.123,           !- Watts per Floor Area {W/m2}
    4.914,           !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__059,          !- Name
    (AT-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x059,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    65.714,          !- Design Level {W}
    0.714,           !- Watts per Floor Area {W/m2}
    28.571,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__060,          !- Name
    (AT-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x060,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    136.684,         !- Design Level {W}
    1.486,           !- Watts per Floor Area {W/m2}
    59.428,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__061,          !- Name
    (GF-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x061,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    78.856,          !- Design Level {W}
    0.857,           !- Watts per Floor Area {W/m2}
    34.285,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__062,          !- Name
    (AT-1-1),        !- Zone or ZoneList or Space or SpaceList Name
    x062,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    47.314,          !- Design Level {W}
    0.514,           !- Watts per Floor Area {W/m2}
    20.571,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__063,          !- Name
    (AT-1-2),        !- Zone or ZoneList or Space or SpaceList Name
    x063,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    52.571,          !- Design Level {W}
    0.571,           !- Watts per Floor Area {W/m2}
    22.857,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__064,          !- Name
    (AT-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x064,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    65.714,          !- Design Level {W}
    0.714,           !- Watts per Floor Area {W/m2}
    28.571,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__065,          !- Name
    (1F-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x065,            !- Schedule Name
    Watts/Person,    !- Design Level Calculation Method
    65.714,          !- Design Level {W}
    0.714,           !- Watts per Floor Area {W/m2}
    28.571,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__066,          !- Name
    (1F-2-1),        !- Zone or ZoneList or Space or SpaceList Name
    x066,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    9.2,             !- Design Level {W}
    0.1,             !- Watts per Floor Area {W/m2}
    4,               !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,   !- 
    e__082,          !- Name
    (AT-2-2),        !- Zone or ZoneList or Space or SpaceList Name
    x082,            !- Schedule Name
    EquipmentLevel,  !- Design Level Calculation Method
    26.285,          !- Design Level {W}
    0.286,           !- Watts per Floor Area {W/m2}
    11.428,          !- Watts per Person {W/person}
    0.0005,          !- Fraction Latent
    0.51,            !- Fraction Radiant
    0,               !- Fraction Lost
    General / brown; !- End-Use Subcategory

ElectricEquipment,  !- 
    e__092,         !- Name
    (AT-2-1),       !- Zone or ZoneList or Space or SpaceList Name
    x092,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    162.97,         !- Design Level {W}
    1.771,          !- Watts per Floor Area {W/m2}
    70.856,         !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    ICT;            !- End-Use Subcategory

ElectricEquipment, !- 
    e__093,        !- Name
    (AT-1-1),      !- Zone or ZoneList or Space or SpaceList Name
    x093,          !- Schedule Name
    Watts/Person,  !- Design Level Calculation Method
    76.228,        !- Design Level {W}
    0.829,         !- Watts per Floor Area {W/m2}
    33.142,        !- Watts per Person {W/person}
    0.0005,        !- Fraction Latent
    0.51,          !- Fraction Radiant
    0,             !- Fraction Lost
    ICT;           !- End-Use Subcategory

ElectricEquipment,  !- 
    e__106,         !- Name
    (AT-1-1),       !- Zone or ZoneList or Space or SpaceList Name
    x106,           !- Schedule Name
    EquipmentLevel, !- Design Level Calculation Method
    262.854,        !- Design Level {W}
    2.857,          !- Watts per Floor Area {W/m2}
    114.284,        !- Watts per Person {W/person}
    0.0005,         !- Fraction Latent
    0.51,           !- Fraction Radiant
    0,              !- Fraction Lost
    Other;          !- End-Use Subcategory

ElectricEquipment,     !- 
    e__107,            !- Name
    (1F-1-2),          !- Zone or ZoneList or Space or SpaceList Name
    x107,              !- Schedule Name
    Watts/Person,      !- Design Level Calculation Method
    1971.406,          !- Design Level {W}
    21.428,            !- Watts per Floor Area {W/m2}
    857.133,           !- Watts per Person {W/person}
    0.0005,            !- Fraction Latent
    0.51,              !- Fraction Radiant
    0,                 !- Fraction Lost
    Washing / showers; !- End-Use Subcategory

ElectricEquipment,     !- 
    e__110,            !- Name
    (GF-1-2),          !- Zone or ZoneList or Space or SpaceList Name
    x110,              !- Schedule Name
    EquipmentLevel,    !- Design Level Calculation Method
    407.95,            !- Design Level {W}
    4.434,             !- Watts per Floor Area {W/m2}
    177.369,           !- Watts per Person {W/person}
    0.0005,            !- Fraction Latent
    0.51,              !- Fraction Radiant
    0,                 !- Fraction Lost
    Washing appliance; !- End-Use Subcategory



!-   =========== ALL OBJECTS IN CLASS: ZONEINFILTRATION:DESIGNFLOWRATE ===========

ZoneInfiltration:DesignFlowRate, !- 
    (GF-1-1):Infiltration,       !- Name
    (GF-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    2,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-1-2):Infiltration,       !- Name
    (GF-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    2,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-2-1):Infiltration,       !- Name
    (GF-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-1-1):Infiltration,       !- Name
    (1F-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-1-2):Infiltration,       !- Name
    (1F-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    3,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-2-1):Infiltration,       !- Name
    (1F-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-1-1):Infiltration,       !- Name
    (AT-1-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-1-2):Infiltration,       !- Name
    (AT-1-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-2-1):Infiltration,       !- Name
    (AT-2-1),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (GF-2-2):Infiltration,       !- Name
    (GF-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1.5,                         !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (1F-2-2):Infiltration,       !- Name
    (1F-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient

ZoneInfiltration:DesignFlowRate, !- 
    (AT-2-2):Infiltration,       !- Name
    (AT-2-2),                    !- Zone or ZoneList or Space or SpaceList Name
    Infiltration {intermittent}, !- Schedule Name
    AirChanges/Hour,             !- Design Flow Rate Calculation Method
    0,                           !- Design Flow Rate {m3/s}
    0,                           !- Flow Rate per Floor Area {m3/s-m2}
    0,                           !- Flow Rate per Exterior Surface Area {m3/s-m2}
    1,                           !- Air Changes per Hour {1/hr}
    0.6061881811,                !- Constant Term Coefficient
    0.036300148,                 !- Temperature Term Coefficient
    0.1737,                      !- Velocity Term Coefficient
    0;                           !- Velocity Squared Term Coefficient


!-   =========== ALL OBJECTS IN CLASS: ZONEINFILTRATION:EFFECTIVELEAKAGEAREA ===========

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-1-1):ExtraLeak,                !- Name
    (GF-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22271333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-1-2):ExtraLeak,                !- Name
    (GF-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.05678333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-2-1):ExtraLeak,                !- Name
    (GF-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22271333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-1-1):ExtraLeak,                !- Name
    (1F-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22271333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-1-2):ExtraLeak,                !- Name
    (1F-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.05678333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-2-1):ExtraLeak,                !- Name
    (1F-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22271333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-1-1):ExtraLeak,                !- Name
    (AT-1-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22708016666667,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-1-2):ExtraLeak,                !- Name
    (AT-1-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.06770041666667,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-2-1):ExtraLeak,                !- Name
    (AT-2-1),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    1.22708016666667,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (GF-2-2):ExtraLeak,                !- Name
    (GF-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.05678333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (1F-2-2):ExtraLeak,                !- Name
    (1F-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.05678333333333,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient

ZoneInfiltration:EffectiveLeakageArea, !- 
    (AT-2-2):ExtraLeak,                !- Name
    (AT-2-2),                          !- Zone or Space Name
    Leaking {erratic},                 !- Schedule Name
    3.06770041666667,                  !- Effective Air Leakage Area
    0.00015,                           !- Stack Coefficient
    0.0001;                            !- Wind Coefficient


!-   =========== ALL OBJECTS IN CLASS: ZONEVENTILATION:DESIGNFLOWRATE ===========

ZoneVentilation:DesignFlowRate,   !- 
    (GF-1-1):Ventilation,         !- Name
    (GF-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    2,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-1-2):Ventilation,         !- Name
    (GF-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    2,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-2-1):Ventilation,         !- Name
    (GF-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-1-1):Ventilation,         !- Name
    (1F-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-1-2):Ventilation,         !- Name
    (1F-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    3,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-2-1):Ventilation,         !- Name
    (1F-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-1-1):Ventilation,         !- Name
    (AT-1-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
