    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-1-2):Ventilation,         !- Name
    (AT-1-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-2-1):Ventilation,         !- Name
    (AT-2-1),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (GF-2-2):Ventilation,         !- Name
    (GF-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1.5,                          !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (1F-2-2):Ventilation,         !- Name
    (1F-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed

ZoneVentilation:DesignFlowRate,   !- 
    (AT-2-2):Ventilation,         !- Name
    (AT-2-2),                     !- Zone or ZoneList or Space or SpaceList Name
    Natural Ventilation Schedule, !- Schedule Name
    AirChanges/Hour,              !- Design Flow Rate Calculation Method
    0,                            !- Design Flow Rate {m3/s}
    0,                            !- Flow Rate per Floor Area {m3/s-m2}
    0,                            !- Flow Rate per Person {m3/s-person}
    1,                            !- Air Changes per Hour {1/hr}
    Natural,                      !- Ventilation Type
    0,                            !- Fan Pressure Rise {Pa}
    1,                            !- Fan Total Efficiency
    1,                            !- Constant Term Coefficient
    0,                            !- Temperature Term Coefficient
    0,                            !- Velocity Term Coefficient
    0,                            !- Velocity Squared Term Coefficient
    24,                           !- Minimum Indoor Temperature {C}
    ,                             !- Minimum Indoor Temperature Schedule Name
    100,                          !- Maximum Indoor Temperature {C}
    ,                             !- Maximum Indoor Temperature Schedule Name
    -50,                          !- Delta Temperature {deltaC}
    ,                             !- Delta Temperature Schedule Name
    -100,                         !- Minimum Outdoor Temperature
    ,                             !- Minimum Outdoor Temperature Schedule Name
    100,                          !- Maximum Outdoor Temperature
    ,                             !- Maximum Outdoor Temperature Schedule Name
    40;                           !- Maximum Wind Speed





!-   =========== ALL OBJECTS IN CLASS: PLANTLOOP ===========

PlantLoop,                            !- 
    hot-water-loop,                   !- Name
    Water,                            !- Fluid Type
    ,                                 !- User Defined Fluid Type
    hot-water-loop--operation-scheme, !- Plant Equipment Operation Scheme Name
    n-21008,                          !- Loop Temperature Setpoint Node Name
    80,                               !- Maximum Loop Temperature
    0,                                !- Minimum Loop Temperature
    Autosize,                         !- Maximum Loop Flow Rate
    0,                                !- Minimum Loop Flow Rate
    Autocalculate,                    !- Plant Loop Volume
    n-21001,                          !- Plant Side Inlet Node Name
    n-21008,                          !- Plant Side Outlet Node Name
    wlss--branches,                   !- Plant Side Branch List Name
    wlss--connector-list,             !- Plant Side Connector List Name
    n-22001,                          !- Demand Side Inlet Node Name
    n-22010,                          !- Demand Side Outlet Node Name
    wlsd--branches,                   !- Demand Side Branch List Name
    wlsd--connector-list,             !- Demand Side Connector List Name
    Optimal,                          !- Load Distribution Scheme
    ,                                 !- Availability Manager List Name
    SingleSetpoint,                   !- Plant Loop Demand Calculation Scheme
    None;                             !- Common Pipe Simulation

PlantLoop,                             !- 
    main-water-loop,                   !- Name
    Water,                             !- Fluid Type
    ,                                  !- User Defined Fluid Type
    main-water-loop--operation-scheme, !- Plant Equipment Operation Scheme Name
    n-11008,                           !- Loop Temperature Setpoint Node Name
    90,                                !- Maximum Loop Temperature
    0,                                 !- Minimum Loop Temperature
    Autosize,                          !- Maximum Loop Flow Rate
    0,                                 !- Minimum Loop Flow Rate
    Autocalculate,                     !- Plant Loop Volume
    n-11001,                           !- Plant Side Inlet Node Name
    n-11008,                           !- Plant Side Outlet Node Name
    wls--branches,                     !- Plant Side Branch List Name
    wls--connector-list,               !- Plant Side Connector List Name
    n-12001,                           !- Demand Side Inlet Node Name
    n-12032,                           !- Demand Side Outlet Node Name
    wld--branches,                     !- Demand Side Branch List Name
    wld--connector-list,               !- Demand Side Connector List Name
    Optimal,                           !- Load Distribution Scheme
    ,                                  !- Availability Manager List Name
    SingleSetpoint,                    !- Plant Loop Demand Calculation Scheme
    None;                              !- Common Pipe Simulation


!-   =========== ALL OBJECTS IN CLASS: SIZING:PLANT ===========

Sizing:Plant,       !- 
    hot-water-loop, !- Plant or Condenser Loop Name
    heating,        !- Loop Type
    67.15,          !- Design Loop Exit Temperature {C}
    18,             !- Loop Design Temperature Difference {deltaC}
    NonCoincident,  !- Sizing Option
    1,              !- Zone Timesteps in Averaging Window
    None;           !- Coincident Sizing Factor Mode

Sizing:Plant,        !- 
    main-water-loop, !- Plant or Condenser Loop Name
    heating,         !- Loop Type
    71.151,          !- Design Loop Exit Temperature {C}
    18,              !- Loop Design Temperature Difference {deltaC}
    NonCoincident,   !- Sizing Option
    1,               !- Zone Timesteps in Averaging Window
    None;            !- Coincident Sizing Factor Mode


!-   =========== ALL OBJECTS IN CLASS: SIZING:ZONE ===========

Sizing:Zone,                             !- 
    (GF-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (GF-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (GF-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (1F-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (1F-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-1-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-1-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-1-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-1-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-2-1),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-2-1)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}

Sizing:Zone,                             !- 
    (AT-2-2),                            !- Zone or ZoneList or Space or SpaceList Name
    SupplyAirTemperature,                !- Zone Cooling Design Supply Air Temperature Input Method
    14,                                  !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                               !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,                !- Zone Heating Design Supply Air Temperature Input Method
    40,                                  !- Zone Heating Design Supply Air Temperature {C}
    11.12,                               !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                              !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                               !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    outdoor-air-node,                    !- Design Specification Outdoor Air Object Name
    ,                                    !- Zone Heating Sizing Factor
    ,                                    !- Zone Cooling Sizing Factor
    DesignDay,                           !- Cooling Design Air Flow Method
    0,                                   !- Cooling Design Air Flow Rate {m3/s}
    ,                                    !- Cooling Minimum Air Flow Rate per Floor Area {m3/s-m2}
    ,                                    !- Cooling Minimum Air Flow {m3/s}
    0,                                   !- Cooling Minimum Air Flow Fraction
    DesignDay,                           !- Heating Design Air Flow Method
    0,                                   !- Heating Design Air Flow Rate {m3/s}
    0.002032,                            !- Heating Maximum Air Flow Rate per Floor Area {m3/s-m2}
    0.1415762,                           !- Heating Maximum Air Flow {m3/s}
    0.3,                                 !- Heating Maximum Air Flow Fraction
    (AT-2-2)--design-spec-zone-air-dist, !- Design Specification Zone Air Distribution Object Name
    No,                                  !- Account for Dedicated Outdoor Air System
    NeutralSupplyAir,                    !- Dedicated Outdoor Air System Control Strategy
    autosize,                            !- Dedicated Outdoor Air Low Setpoint Temperature for Design {C}
    autosize,                            !- Dedicated Outdoor Air High Setpoint Temperature for Design {C}
    Sensible Load Only No Latent Load,   !- Zone Load Sizing Method
    HumidityRatioDifference,             !- Zone Latent Cooling Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Dehumidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005,                               !- Zone Cooling Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}
    HumidityRatioDifference,             !- Zone Latent Heating Design Supply Air Humidity Ratio Input Method
    ,                                    !- Zone Humidification Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.005;                               !- Zone Humidification Design Supply Air Humidity Ratio Difference {kgWater/kgDryAir}


!-   =========== ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:ZONEAIRDISTRIBUTION ===========

DesignSpecification:ZoneAirDistribution, !- 
    (GF-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (GF-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (1F-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-1-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-1-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-2-1)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}

DesignSpecification:ZoneAirDistribution, !- 
    (AT-2-2)--design-spec-zone-air-dist, !- Name
    1,                                   !- Zone Air Distribution Effectiveness in Cooling Mode {dimensionless}
    1;                                   !- Zone Air Distribution Effectiveness in Heating Mode {dimensionless}


!-   =========== ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

SetpointManager:Scheduled,                         !- 
    hot-water-loop--setpoint,                      !- Name
    Temperature,                                   !- Control Variable
    schedule:hot-water-loop--setpoint-temperature, !- Schedule Name
    n-21008;                                       !- Setpoint Node or NodeList Name

SetpointManager:Scheduled,                          !- 
    main-water-loop--setpoint,                      !- Name
    Temperature,                                    !- Control Variable
    schedule:main-water-loop--setpoint-temperature, !- Schedule Name
    n-11008;                                        !- Setpoint Node or NodeList Name


!-   =========== ALL OBJECTS IN CLASS: BRANCH ===========

Branch,                      !- 
    wlss-branch-inlet,       !- Name
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    wlss-branch-inlet--pump, !- Component 1 Name
    n-21001,                 !- Component 1 Inlet Node Name
    n-21002;                 !- Component 1 Outlet Node Name

Branch,                     !- 
    wlss-branch-dhw-heater, !- Name
    ,                       !- Pressure Drop Curve Name
    WaterHeater:Mixed,      !- Component 1 Object Type
    dhw-water-heater,       !- Component 1 Name
    n-21005,                !- Component 1 Inlet Node Name
    n-21006;                !- Component 1 Outlet Node Name

Branch,                                 !- 
    wlsd-branch-services-cold,          !- Name
    ,                                   !- Pressure Drop Curve Name
    WaterUse:Connections,               !- Component 1 Object Type
    wlsd-branch-services-cold--emitter, !- Component 1 Name
    n-22005,                            !- Component 1 Inlet Node Name
    n-22006;                            !- Component 1 Outlet Node Name

Branch,                                 !- 
    wlsd-branch-services-warm,          !- Name
    ,                                   !- Pressure Drop Curve Name
    WaterUse:Connections,               !- Component 1 Object Type
    wlsd-branch-services-warm--emitter, !- Component 1 Name
    n-22007,                            !- Component 1 Inlet Node Name
    n-22008;                            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlss-branch-bypass, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-21003--n-21004,   !- Component 1 Name
    n-21003,            !- Component 1 Inlet Node Name
    n-21004;            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlss-branch-outlet, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-21007--n-21008,   !- Component 1 Name
    n-21007,            !- Component 1 Inlet Node Name
    n-21008;            !- Component 1 Outlet Node Name

Branch,                !- 
    wlsd-branch-inlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-22001--n-22002,  !- Component 1 Name
    n-22001,           !- Component 1 Inlet Node Name
    n-22002;           !- Component 1 Outlet Node Name

Branch,                 !- 
    wlsd-branch-bypass, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-22003--n-22004,   !- Component 1 Name
    n-22003,            !- Component 1 Inlet Node Name
    n-22004;            !- Component 1 Outlet Node Name

Branch,                 !- 
    wlsd-branch-outlet, !- Name
    ,                   !- Pressure Drop Curve Name
    Pipe:Adiabatic,     !- Component 1 Object Type
    n-22009--n-22010,   !- Component 1 Name
    n-22009,            !- Component 1 Inlet Node Name
    n-22010;            !- Component 1 Outlet Node Name

Branch,                     !- 
    wls-branch-inlet,       !- Name
    ,                       !- Pressure Drop Curve Name
    Pump:VariableSpeed,     !- Component 1 Object Type
    wls-branch-inlet--pump, !- Component 1 Name
    n-11001,                !- Component 1 Inlet Node Name
    n-11002;                !- Component 1 Outlet Node Name

Branch,                     !- 
    wls-branch-main-heater, !- Name
    ,                       !- Pressure Drop Curve Name
    Boiler:HotWater,        !- Component 1 Object Type
    hw-standard-boiler,     !- Component 1 Name
    n-11005,                !- Component 1 Inlet Node Name
    n-11006;                !- Component 1 Outlet Node Name

Branch,                    !- 
    wld-branch-dhw-heater, !- Name
    ,                      !- Pressure Drop Curve Name
    WaterHeater:Mixed,     !- Component 1 Object Type
    dhw-water-heater,      !- Component 1 Name
    n-12029,               !- Component 1 Inlet Node Name
    n-12030;               !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-1-1)--emitter,                          !- Component 1 Name
    n-12005,                                    !- Component 1 Inlet Node Name
    n-12006;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-1-2)--emitter,                          !- Component 1 Name
    n-12007,                                    !- Component 1 Inlet Node Name
    n-12008;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-2-1)--emitter,                          !- Component 1 Name
    n-12009,                                    !- Component 1 Inlet Node Name
    n-12010;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(GF-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (GF-2-2)--emitter,                          !- Component 1 Name
    n-12011,                                    !- Component 1 Inlet Node Name
    n-12012;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-1-1)--emitter,                          !- Component 1 Name
    n-12013,                                    !- Component 1 Inlet Node Name
    n-12014;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-1-2)--emitter,                          !- Component 1 Name
    n-12015,                                    !- Component 1 Inlet Node Name
    n-12016;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-2-1)--emitter,                          !- Component 1 Name
    n-12017,                                    !- Component 1 Inlet Node Name
    n-12018;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(1F-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (1F-2-2)--emitter,                          !- Component 1 Name
    n-12019,                                    !- Component 1 Inlet Node Name
    n-12020;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-1-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-1-1)--emitter,                          !- Component 1 Name
    n-12021,                                    !- Component 1 Inlet Node Name
    n-12022;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-1-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-1-2)--emitter,                          !- Component 1 Name
    n-12023,                                    !- Component 1 Inlet Node Name
    n-12024;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-2-1),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-2-1)--emitter,                          !- Component 1 Name
    n-12025,                                    !- Component 1 Inlet Node Name
    n-12026;                                    !- Component 1 Outlet Node Name

Branch,                                         !- 
    wld-branch-in--(AT-2-2),                    !- Name
    ,                                           !- Pressure Drop Curve Name
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Component 1 Object Type
    (AT-2-2)--emitter,                          !- Component 1 Name
    n-12027,                                    !- Component 1 Inlet Node Name
    n-12028;                                    !- Component 1 Outlet Node Name

Branch,                !- 
    wls-branch-bypass, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-11003--n-11004,  !- Component 1 Name
    n-11003,           !- Component 1 Inlet Node Name
    n-11004;           !- Component 1 Outlet Node Name

Branch,                !- 
    wls-branch-outlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-11007--n-11008,  !- Component 1 Name
    n-11007,           !- Component 1 Inlet Node Name
    n-11008;           !- Component 1 Outlet Node Name

Branch,               !- 
    wld-branch-inlet, !- Name
    ,                 !- Pressure Drop Curve Name
    Pipe:Adiabatic,   !- Component 1 Object Type
    n-12001--n-12002, !- Component 1 Name
    n-12001,          !- Component 1 Inlet Node Name
    n-12002;          !- Component 1 Outlet Node Name

Branch,                !- 
    wld-branch-bypass, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-12003--n-12004,  !- Component 1 Name
    n-12003,           !- Component 1 Inlet Node Name
    n-12004;           !- Component 1 Outlet Node Name

Branch,                !- 
    wld-branch-outlet, !- Name
    ,                  !- Pressure Drop Curve Name
    Pipe:Adiabatic,    !- Component 1 Object Type
    n-12031--n-12032,  !- Component 1 Name
    n-12031,           !- Component 1 Inlet Node Name
    n-12032;           !- Component 1 Outlet Node Name


!-   =========== ALL OBJECTS IN CLASS: BRANCHLIST ===========

BranchList,                  !- 
    wld--branches,           !- Name
    wld-branch-inlet,        !- Branch Name
    wld-branch-dhw-heater,   !- Branch Name
    wld-branch-in--(GF-1-1), !- Branch Name
    wld-branch-in--(GF-1-2), !- Branch Name
    wld-branch-in--(GF-2-1), !- Branch Name
    wld-branch-in--(GF-2-2), !- Branch Name
    wld-branch-in--(1F-1-1), !- Branch Name
    wld-branch-in--(1F-1-2), !- Branch Name
    wld-branch-in--(1F-2-1), !- Branch Name
    wld-branch-in--(1F-2-2), !- Branch Name
    wld-branch-in--(AT-1-1), !- Branch Name
    wld-branch-in--(AT-1-2), !- Branch Name
    wld-branch-in--(AT-2-1), !- Branch Name
    wld-branch-in--(AT-2-2), !- Branch Name
    wld-branch-bypass,       !- Branch Name
    wld-branch-outlet;       !- Branch Name

BranchList,                 !- 
    wls--branches,          !- Name
    wls-branch-inlet,       !- Branch Name
    wls-branch-main-heater, !- Branch Name
    wls-branch-bypass,      !- Branch Name
    wls-branch-outlet;      !- Branch Name

BranchList,                    !- 
    wlsd--branches,            !- Name
    wlsd-branch-inlet,         !- Branch Name
    wlsd-branch-services-cold, !- Branch Name
    wlsd-branch-services-warm, !- Branch Name
    wlsd-branch-bypass,        !- Branch Name
    wlsd-branch-outlet;        !- Branch Name

BranchList,                 !- 
    wlss--branches,         !- Name
    wlss-branch-inlet,      !- Branch Name
    wlss-branch-dhw-heater, !- Branch Name
    wlss-branch-bypass,     !- Branch Name
    wlss-branch-outlet;     !- Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========

Connector:Splitter,          !- 
    wld--splitter,           !- Name
    wld-branch-inlet,        !- Inlet Branch Name
    wld-branch-dhw-heater,   !- Outlet Branch Name
    wld-branch-in--(GF-1-1), !- Outlet Branch Name
    wld-branch-in--(GF-1-2), !- Outlet Branch Name
    wld-branch-in--(GF-2-1), !- Outlet Branch Name
    wld-branch-in--(GF-2-2), !- Outlet Branch Name
    wld-branch-in--(1F-1-1), !- Outlet Branch Name
    wld-branch-in--(1F-1-2), !- Outlet Branch Name
    wld-branch-in--(1F-2-1), !- Outlet Branch Name
    wld-branch-in--(1F-2-2), !- Outlet Branch Name
    wld-branch-in--(AT-1-1), !- Outlet Branch Name
    wld-branch-in--(AT-1-2), !- Outlet Branch Name
    wld-branch-in--(AT-2-1), !- Outlet Branch Name
    wld-branch-in--(AT-2-2), !- Outlet Branch Name
    wld-branch-bypass;       !- Outlet Branch Name

Connector:Splitter,         !- 
    wls--splitter,          !- Name
    wls-branch-inlet,       !- Inlet Branch Name
    wls-branch-main-heater, !- Outlet Branch Name
    wls-branch-bypass;      !- Outlet Branch Name

Connector:Splitter,            !- 
    wlsd--splitter,            !- Name
    wlsd-branch-inlet,         !- Inlet Branch Name
    wlsd-branch-services-cold, !- Outlet Branch Name
    wlsd-branch-services-warm, !- Outlet Branch Name
    wlsd-branch-bypass;        !- Outlet Branch Name

Connector:Splitter,         !- 
    wlss--splitter,         !- Name
    wlss-branch-inlet,      !- Inlet Branch Name
    wlss-branch-dhw-heater, !- Outlet Branch Name
    wlss-branch-bypass;     !- Outlet Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========

Connector:Mixer,             !- 
    wld--mixer,              !- Name
    wld-branch-outlet,       !- Outlet Branch Name
    wld-branch-dhw-heater,   !- Inlet Branch Name
    wld-branch-in--(GF-1-1), !- Inlet Branch Name
    wld-branch-in--(GF-1-2), !- Inlet Branch Name
    wld-branch-in--(GF-2-1), !- Inlet Branch Name
    wld-branch-in--(GF-2-2), !- Inlet Branch Name
    wld-branch-in--(1F-1-1), !- Inlet Branch Name
    wld-branch-in--(1F-1-2), !- Inlet Branch Name
    wld-branch-in--(1F-2-1), !- Inlet Branch Name
    wld-branch-in--(1F-2-2), !- Inlet Branch Name
    wld-branch-in--(AT-1-1), !- Inlet Branch Name
    wld-branch-in--(AT-1-2), !- Inlet Branch Name
    wld-branch-in--(AT-2-1), !- Inlet Branch Name
    wld-branch-in--(AT-2-2), !- Inlet Branch Name
    wld-branch-bypass;       !- Inlet Branch Name

Connector:Mixer,            !- 
    wls--mixer,             !- Name
    wls-branch-outlet,      !- Outlet Branch Name
    wls-branch-main-heater, !- Inlet Branch Name
    wls-branch-bypass;      !- Inlet Branch Name

Connector:Mixer,               !- 
    wlsd--mixer,               !- Name
    wlsd-branch-outlet,        !- Outlet Branch Name
    wlsd-branch-services-cold, !- Inlet Branch Name
    wlsd-branch-services-warm, !- Inlet Branch Name
    wlsd-branch-bypass;        !- Inlet Branch Name

Connector:Mixer,            !- 
    wlss--mixer,            !- Name
    wlss-branch-outlet,     !- Outlet Branch Name
    wlss-branch-dhw-heater, !- Inlet Branch Name
    wlss-branch-bypass;     !- Inlet Branch Name


!-   =========== ALL OBJECTS IN CLASS: CONNECTORLIST ===========

ConnectorList,           !- 
    wls--connector-list, !- Name
    Connector:Splitter,  !- Connector 1 Object Type
    wls--splitter,       !- Connector 1 Name
    Connector:Mixer,     !- Connector 2 Object Type
    wls--mixer;          !- Connector 2 Name

ConnectorList,           !- 
    wld--connector-list, !- Name
    Connector:Splitter,  !- Connector 1 Object Type
    wld--splitter,       !- Connector 1 Name
    Connector:Mixer,     !- Connector 2 Object Type
    wld--mixer;          !- Connector 2 Name

ConnectorList,            !- 
    wlss--connector-list, !- Name
    Connector:Splitter,   !- Connector 1 Object Type
    wlss--splitter,       !- Connector 1 Name
    Connector:Mixer,      !- Connector 2 Object Type
    wlss--mixer;          !- Connector 2 Name

ConnectorList,            !- 
    wlsd--connector-list, !- Name
    Connector:Splitter,   !- Connector 1 Object Type
    wlsd--splitter,       !- Connector 1 Name
    Connector:Mixer,      !- Connector 2 Object Type
    wlsd--mixer;          !- Connector 2 Name


!-   =========== ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========

Pipe:Adiabatic,       !- 
    n-21003--n-21004, !- Name
    n-21003,          !- Inlet Node Name
    n-21004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-21007--n-21008, !- Name
    n-21007,          !- Inlet Node Name
    n-21008;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22001--n-22002, !- Name
    n-22001,          !- Inlet Node Name
    n-22002;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22003--n-22004, !- Name
    n-22003,          !- Inlet Node Name
    n-22004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-22009--n-22010, !- Name
    n-22009,          !- Inlet Node Name
    n-22010;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-11003--n-11004, !- Name
    n-11003,          !- Inlet Node Name
    n-11004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-11007--n-11008, !- Name
    n-11007,          !- Inlet Node Name
    n-11008;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12001--n-12002, !- Name
    n-12001,          !- Inlet Node Name
    n-12002;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12003--n-12004, !- Name
    n-12003,          !- Inlet Node Name
    n-12004;          !- Outlet Node Name

Pipe:Adiabatic,       !- 
    n-12031--n-12032, !- Name
    n-12031,          !- Inlet Node Name
    n-12032;          !- Outlet Node Name


!-   =========== ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========

Pump:VariableSpeed,          !- 
    wlss-branch-inlet--pump, !- Name
    n-21001,                 !- Inlet Node Name
    n-21002,                 !- Outlet Node Name
    Autosize,                !- Rated Flow Rate
    861844.7,                !- Rated Pump Head
    Autosize,                !- Rated Power Consumption
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone or Space Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction

Pump:VariableSpeed,          !- 
    wls-branch-inlet--pump,  !- Name
    n-11001,                 !- Inlet Node Name
    n-11002,                 !- Outlet Node Name
    Autosize,                !- Rated Flow Rate
    861844.7,                !- Rated Pump Head
    Autosize,                !- Rated Power Consumption
    0.93,                    !- Motor Efficiency
    0,                       !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0,                       !- Minimum Flow Rate
    Continuous,              !- Pump Control Type
    ,                        !- Pump Flow Rate Schedule Name
    ,                        !- Pump Curve Name
    ,                        !- Impeller Diameter
    ,                        !- VFD Control Type
    ,                        !- Pump rpm Schedule Name
    ,                        !- Minimum Pressure Schedule
    ,                        !- Maximum Pressure Schedule
    ,                        !- Minimum RPM Schedule
    ,                        !- Maximum RPM Schedule
    ,                        !- Zone or Space Name
    0.5,                     !- Skin Loss Radiative Fraction
    PowerPerFlowPerPressure, !- Design Power Sizing Method
    348701.1,                !- Design Electric Power per Unit Flow Rate {W/(m3/s)}
    1.282051282,             !- Design Shaft Power per Unit Flow Rate per Unit Head {W/((m3/s)-Pa)}
    0;                       !- Design Minimum Flow Rate Fraction


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========

PlantEquipmentList,                         !- 
    hot-water-loop--heating-equipment-list, !- Name
    WaterHeater:Mixed,                      !- Equipment 1 Object Type
    dhw-water-heater;                       !- Equipment 1 Name

PlantEquipmentList,                          !- 
    main-water-loop--heating-equipment-list, !- Name
    Boiler:HotWater,                         !- Equipment 1 Object Type
    hw-standard-boiler;                      !- Equipment 1 Name


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========

PlantEquipmentOperation:HeatingLoad,          !- 
    hot-water-loop--heating-operation-scheme, !- Name
    0,                                        !- Load Range 1 Lower Limit
    1000000000,                               !- Load Range 1 Upper Limit
    hot-water-loop--heating-equipment-list;   !- Range 1 Equipment List Name

PlantEquipmentOperation:HeatingLoad,           !- 
    main-water-loop--heating-operation-scheme, !- Name
    0,                                         !- Load Range 1 Lower Limit
    1000000000,                                !- Load Range 1 Upper Limit
    main-water-loop--heating-equipment-list;   !- Range 1 Equipment List Name


!-   =========== ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========

PlantEquipmentOperationSchemes,               !- 
    hot-water-loop--operation-scheme,         !- Name
    PlantEquipmentOperation:HeatingLoad,      !- Control Scheme 1 Object Type
    hot-water-loop--heating-operation-scheme, !- Control Scheme 1 Name
    Always On;                                !- Control Scheme 1 Schedule Name

PlantEquipmentOperationSchemes,                !- 
    main-water-loop--operation-scheme,         !- Name
    PlantEquipmentOperation:HeatingLoad,       !- Control Scheme 1 Object Type
    main-water-loop--heating-operation-scheme, !- Control Scheme 1 Name
    Always On;                                 !- Control Scheme 1 Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========

ZoneControl:Thermostat,               !- 
    (GF-1-1)--thermostat,             !- Name
    (GF-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-1-2)--thermostat,             !- Name
    (GF-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-2-1)--thermostat,             !- Name
    (GF-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (GF-2-2)--thermostat,             !- Name
    (GF-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (GF-2-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-1-1)--thermostat,             !- Name
    (1F-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-1-2)--thermostat,             !- Name
    (1F-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-2-1)--thermostat,             !- Name
    (1F-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (1F-2-2)--thermostat,             !- Name
    (1F-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (1F-2-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-1-1)--thermostat,             !- Name
    (AT-1-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-1-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-1-2)--thermostat,             !- Name
    (AT-1-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-1-2)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-2-1)--thermostat,             !- Name
    (AT-2-1),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-2-1)--thermostat-control;     !- Control 1 Name

ZoneControl:Thermostat,               !- 
    (AT-2-2)--thermostat,             !- Name
    (AT-2-2),                         !- Zone or ZoneList or Space or SpaceList Name
    schedule:thermostat-control-type, !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    (AT-2-2)--thermostat-control;     !- Control 1 Name


!-   =========== ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_21,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (GF-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_21,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_22,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (1F-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-1-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-1-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-2-1)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name

ThermostatSetpoint:DualSetpoint,  !- 
    (AT-2-2)--thermostat-control, !- Name
    schedule:heat_up_to_18,       !- Heating Setpoint Temperature Schedule Name
    schedule:cool_over_27;        !- Cooling Setpoint Temperature Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========

ZoneHVAC:EquipmentList,                         !- 
    (GF-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (GF-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (GF-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (1F-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (1F-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-1-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-1-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-1-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-1-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-2-1)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-2-1)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name

ZoneHVAC:EquipmentList,                         !- 
    (AT-2-2)--equipment-list,                   !- Name
    SequentialLoad,                             !- Load Distribution Scheme
    ZoneHVAC:Baseboard:RadiantConvective:Water, !- Zone Equipment 1 Object Type
    (AT-2-2)--emitter,                          !- Zone Equipment 1 Name
    1,                                          !- Zone Equipment 1 Cooling Sequence
    1,                                          !- Zone Equipment 1 Heating or No-Load Sequence
    ,                                           !- Zone Equipment 1 Sequential Cooling Fraction Schedule Name
    ;                                           !- Zone Equipment 1 Sequential Heating Fraction Schedule Name


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========

ZoneHVAC:EquipmentConnections, !- 
    (GF-1-1),                  !- Zone or Space Name
    (GF-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-1-1)--node-air,        !- Zone Air Node Name
    (GF-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-1-2),                  !- Zone or Space Name
    (GF-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-1-2)--node-air,        !- Zone Air Node Name
    (GF-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-2-1),                  !- Zone or Space Name
    (GF-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-2-1)--node-air,        !- Zone Air Node Name
    (GF-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (GF-2-2),                  !- Zone or Space Name
    (GF-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (GF-2-2)--node-air,        !- Zone Air Node Name
    (GF-2-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-1-1),                  !- Zone or Space Name
    (1F-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-1-1)--node-air,        !- Zone Air Node Name
    (1F-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-1-2),                  !- Zone or Space Name
    (1F-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-1-2)--node-air,        !- Zone Air Node Name
    (1F-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-2-1),                  !- Zone or Space Name
    (1F-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-2-1)--node-air,        !- Zone Air Node Name
    (1F-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (1F-2-2),                  !- Zone or Space Name
    (1F-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (1F-2-2)--node-air,        !- Zone Air Node Name
    (1F-2-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-1-1),                  !- Zone or Space Name
    (AT-1-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-1-1)--node-air,        !- Zone Air Node Name
    (AT-1-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-1-2),                  !- Zone or Space Name
    (AT-1-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-1-2)--node-air,        !- Zone Air Node Name
    (AT-1-2)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-2-1),                  !- Zone or Space Name
    (AT-2-1)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-2-1)--node-air,        !- Zone Air Node Name
    (AT-2-1)--return-air;      !- Zone Return Air Node or NodeList Name

ZoneHVAC:EquipmentConnections, !- 
    (AT-2-2),                  !- Zone or Space Name
    (AT-2-2)--equipment-list,  !- Zone Conditioning Equipment List Name
    ,                          !- Zone Air Inlet Node or NodeList Name
    ,                          !- Zone Air Exhaust Node or NodeList Name
    (AT-2-2)--node-air,        !- Zone Air Node Name
    (AT-2-2)--return-air;      !- Zone Return Air Node or NodeList Name


!-   =========== ALL OBJECTS IN CLASS: DESIGNSPECIFICATION:OUTDOORAIR ===========

DesignSpecification:OutdoorAir, !- 
    outdoor-air-node,           !- Name
    sum,                        !- Outdoor Air Method
    0.00236,                    !- Outdoor Air Flow Rate per Person {m3/s-person}
    0.00305,                    !- Outdoor Air Flow Rate per Floor Area {m3/s-m2}
    0,                          !- Outdoor Air Flow Rate per Zone {m3/s}
    0,                          !- Outdoor Air Flow Air Changes per Hour {1/hr}
    ;                           !- Outdoor Air Schedule Name


!-   =========== ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========

Boiler:HotWater,        !- 
    hw-standard-boiler, !- Name
    NaturalGas,         !- Fuel Type
    Autosize,           !- Nominal Capacity {W}
    0.845,              !- Nominal Thermal Efficiency
    LeavingBoiler,      !- Efficiency Curve Temperature Evaluation Variable
    Boiler Efficiency,  !- Normalized Boiler Efficiency Curve Name
    Autosize,           !- Design Water Flow Rate {m3/s}
    0,                  !- Minimum Part Load Ratio
    1,                  !- Maximum Part Load Ratio
    1,                  !- Optimum Part Load Ratio
    n-11005,            !- Boiler Water Inlet Node Name
    n-11006,            !- Boiler Water Outlet Node Name
    99,                 !- Water Outlet Upper Temperature Limit {C}
    NotModulated,       !- Boiler Flow Mode
    0,                  !- On Cycle Parasitic Electric Load {W}
    1;                  !- Sizing Factor


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER:DESIGN ===========

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (GF-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (1F-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-1-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-1-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-2-1)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People

ZoneHVAC:Baseboard:RadiantConvective:Water:Design, !- 
    (AT-2-2)--emitter-design-object,               !- Name
    HeatingDesignCapacity,                         !- Heating Design Capacity Method
    ,                                              !- Heating Design Capacity Per Floor Area {W/m2}
    ,                                              !- Fraction of Autosized Heating Design Capacity
    0.001,                                         !- Convergence Tolerance
    0.3,                                           !- Fraction Radiant
    0.15;                                          !- Fraction of Radiant Energy Incident on People


!-   =========== ALL OBJECTS IN CLASS: ZONEHVAC:BASEBOARD:RADIANTCONVECTIVE:WATER ===========

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-1-1)--emitter,                        !- Name
    (GF-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12005,                                  !- Inlet Node Name
    n-12006,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-1-2)--emitter,                        !- Name
    (GF-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12007,                                  !- Inlet Node Name
    n-12008,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-2-1)--emitter,                        !- Name
    (GF-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12009,                                  !- Inlet Node Name
    n-12010,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (GF-2-2)--emitter,                        !- Name
    (GF-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12011,                                  !- Inlet Node Name
    n-12012,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    GF-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    GF-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    GF-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    GF-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    GF-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-1-1)--emitter,                        !- Name
    (1F-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12013,                                  !- Inlet Node Name
    n-12014,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-1-2)--emitter,                        !- Name
    (1F-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12015,                                  !- Inlet Node Name
    n-12016,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-2-1)--emitter,                        !- Name
    (1F-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12017,                                  !- Inlet Node Name
    n-12018,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (1F-2-2)--emitter,                        !- Name
    (1F-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12019,                                  !- Inlet Node Name
    n-12020,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    1F-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    1F-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    1F-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    1F-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    1F-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-1-1)--emitter,                        !- Name
    (AT-1-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12021,                                  !- Inlet Node Name
    n-12022,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-1-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-1-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-1-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-1-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-1-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-1-2)--emitter,                        !- Name
    (AT-1-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12023,                                  !- Inlet Node Name
    n-12024,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-1-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-1-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-1-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-1-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-1-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-2-1)--emitter,                        !- Name
    (AT-2-1)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12025,                                  !- Inlet Node Name
    n-12026,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-2-1:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-2-1:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-2-1:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-2-1:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-2-1:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5

ZoneHVAC:Baseboard:RadiantConvective:Water,   !- 
    (AT-2-2)--emitter,                        !- Name
    (AT-2-2)--emitter-design-object,          !- Design Object
    schedule:heating-availability-{constant}, !- Availability Schedule Name
    n-12027,                                  !- Inlet Node Name
    n-12028,                                  !- Outlet Node Name
    75.7025,                                  !- Rated Average Water Temperature {C}
    0.063,                                    !- Rated Water Mass Flow Rate {kg/s}
    AutoSize,                                 !- Heating Design Capacity {W}
    AutoSize,                                 !- Maximum Water Flow Rate {m3/s}
    AT-2-2:bottom,                            !- Surface 1 Name
    0.05,                                     !- Fraction of Radiant Energy to Surface 1
    AT-2-2:front,                             !- Surface 2 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 2
    AT-2-2:rear,                              !- Surface 3 Name
    0.175,                                    !- Fraction of Radiant Energy to Surface 3
    AT-2-2:left,                              !- Surface 4 Name
    0.225,                                    !- Fraction of Radiant Energy to Surface 4
    AT-2-2:right,                             !- Surface 5 Name
    0.225;                                    !- Fraction of Radiant Energy to Surface 5


!-   =========== ALL OBJECTS IN CLASS: WATERHEATER:SIZING ===========

WaterHeater:Sizing,   !- 
    dhw-water-heater, !- WaterHeater Name
    PerFloorArea,     !- Design Mode
    0.6,              !- Time Storage Can Meet Peak Draw
    0.6,              !- Time for Tank Recovery
    0.185,            !- Nominal Tank Volume for Autosizing Plant Connections
    4,                !- Number of Bedrooms
    2,                !- Number of Bathrooms
    0.2,              !- Storage Capacity per Person
    0.2,              !- Recovery Capacity per Person
    0.02,             !- Storage Capacity per Floor Area
    0.02,             !- Recovery Capacity per Floor Area
    4,                !- Number of Units
    0.2,              !- Storage Capacity per Unit
    0.2,              !- Recovery Capacity PerUnit
    0.2,              !- Storage Capacity per Collector Area
    1;                !- Height Aspect Ratio


!-   =========== ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========

WaterHeater:Mixed,                                   !- 
    dhw-water-heater,                                !- Name
    0.18,                                            !- Tank Volume {m3}
    schedule:dhw-water-heater--setpoint-temperature, !- Setpoint Temperature Schedule Name
    20,                                              !- Deadband Temperature Difference
    82.22,                                           !- Maximum Temperature Limit
    Cycle,                                           !- Heater Control Type
    Autosize,                                        !- Heater Maximum Capacity
    0,                                               !- Heater Minimum Capacity
    0,                                               !- Heater Ignition Minimum Flow Rate
    0,                                               !- Heater Ignition Delay
    NaturalGas,                                      !- Heater Fuel Type
    0.91,                                            !- Heater Thermal Efficiency
    ,                                                !- Part Load Factor Curve Name
    20,                                              !- Off Cycle Parasitic Fuel Consumption Rate
    NaturalGas,                                      !- Off Cycle Parasitic Fuel Type
    0.72,                                            !- Off Cycle Parasitic Heat Fraction to Tank
    0,                                               !- On Cycle Parasitic Fuel Consumption Rate
    NaturalGas,                                      !- On Cycle Parasitic Fuel Type
    0,                                               !- On Cycle Parasitic Heat Fraction to Tank
    Schedule,                                        !- Ambient Temperature Indicator
    schedule:water-heater-ambient-temperature,       !- Ambient Temperature Schedule Name
    ,                                                !- Ambient Temperature Zone Name
    ,                                                !- Ambient Temperature Outdoor Air Node Name
    2.36,                                            !- Off Cycle Loss Coefficient to Ambient Temperature
    1,                                               !- Off Cycle Loss Fraction to Zone
    2.36,                                            !- On Cycle Loss Coefficient to Ambient Temperature
    1,                                               !- On Cycle Loss Fraction to Zone
    ,                                                !- Peak Use Flow Rate
    ,                                                !- Use Flow Rate Fraction Schedule Name
    ,                                                !- Cold Water Supply Temperature Schedule Name
    n-21005,                                         !- Use Side Inlet Node Name
    n-21006,                                         !- Use Side Outlet Node Name
    1,                                               !- Use Side Effectiveness
    n-12029,                                         !- Source Side Inlet Node Name
    n-12030,                                         !- Source Side Outlet Node Name
    1,                                               !- Source Side Effectiveness
    Autosize,                                        !- Use Side Design Flow Rate
    Autosize,                                        !- Source Side Design Flow Rate
    1.5;                                             !- Indirect Water Heating Recovery Time


!-   =========== ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

Schedule:Compact,                     !- 
    schedule:thermostat-control-type, !- Name
    Any Number,                       !- Schedule Type Limits Name
    Through: 12/31,                   !- Field 1
    For: AllDays,                     !- Field 2
    Until: 24:00, 4;                  !- Field 3

Schedule:Compact,                                 !- 
    schedule:heating-availability-{intermittent}, !- Name
    Any Number,                                   !- Schedule Type Limits Name
    Through: 12/31,                               !- Field 1
    For: AllDays,                                 !- Field 2
    Until: 06:00, 0,                              !- Field 3
    Until: 09:00, 1,                              !- Field 4
    Until: 16:00, 0,                              !- Field 5
    Until: 22:00, 1,                              !- Field 6
    Until: 24:00, 0;                              !- Field 7

Schedule:Compact,                             !- 
    schedule:heating-availability-{constant}, !- Name
    Any Number,                               !- Schedule Type Limits Name
    Through: 12/31,                           !- Field 1
    For: AllDays,                             !- Field 2
    Until: 24:00, 1;                          !- Field 3

Schedule:Compact,                              !- 
    schedule:water-heater-ambient-temperature, !- Name
    Any Number,                                !- Schedule Type Limits Name
    Through: 12/31,                            !- Field 1
    For: AllDays,                              !- Field 2
    Until: 24:00, 21.017165057;                !- Field 3

Schedule:Compact,                     !- 
    schedule:hot-water-services-warm, !- Name
    Any Number,                       !- Schedule Type Limits Name
    Through: 12/31,                   !- Field 1
    For: AllDays,                     !- Field 2
    Until: 24:00, 31.45;              !- Field 3

Schedule:Compact,                    !- 
    schedule:hot-water-services-hot, !- Name
    Any Number,                      !- Schedule Type Limits Name
    Through: 12/31,                  !- Field 1
    For: AllDays,                    !- Field 2
    Until: 24:00, 53.5;              !- Field 3

Schedule:Compact,                                                                                                                                                                                                                                                                                                                   !- 
    schedule:water-services:{KitchenSink},                                                                                                                                                                                                                                                                                          !- Name
    Fraction,                                                                                                                                                                                                                                                                                                                       !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                                                                                                                                 !- Field 1
    For: AllDays,                                                                                                                                                                                                                                                                                                                   !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.06, Until: 09:00, 0.19, Until: 10:00, 0.06, Until: 11:00, 0.00, Until: 12:00, 0.06, Until: 13:00, 0.06, Until: 14:00, 0.00, Until: 15:00, 0.19, Until: 16:00, 0.13, Until: 19:00, 0.00, Until: 20:00, 0.13, Until: 21:00, 0.06, Until: 22:00, 0.00, Until: 23:00, 0.06, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{KitchenOther},                                                                                                                                                                                     !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 08:00, 0.00, Until: 09:00, 0.27, Until: 10:00, 0.00, Until: 11:00, 0.00, Until: 12:00, 0.00, Until: 13:00, 0.27, Until: 16:00, 0.00, Until: 17:00, 0.18, Until: 20:00, 0.00, Until: 21:00, 0.27, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                       !- 
    schedule:water-services:{KitchenWasher},                                                            !- Name
    Fraction,                                                                                           !- Schedule Type Limits Name
    Through: 12/31,                                                                                     !- Field 1
    For: AllDays,                                                                                       !- Field 2
    Until: 01:00, 0.00, Until: 02:00, 0.40, Until: 03:00, 0.40, Until: 04:00, 0.20, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                           !- 
    schedule:water-services:{BathroomShower},                                                                               !- Name
    Fraction,                                                                                                               !- Schedule Type Limits Name
    Through: 12/31,                                                                                                         !- Field 1
    For: AllDays,                                                                                                           !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.50, Until: 09:00, 0.38, Until: 21:00, 0.00, Until: 22:00, 0.13, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{BathroomSink},                                                                                                                                                                                     !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.20, Until: 09:00, 0.20, Until: 14:00, 0.00, Until: 15:00, 0.20, Until: 16:00, 0.00, Until: 17:00, 0.00, Until: 18:00, 0.20, Until: 22:00, 0.00, Until: 23:00, 0.20, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                               !- 
    schedule:water-services:{BathroomBath},                     !- Name
    Fraction,                                                   !- Schedule Type Limits Name
    Through: 12/31,                                             !- Field 1
    For: AllDays,                                               !- Field 2
    Until: 22:00, 0.00, Until: 23:00, 1.00, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                                                                                                                                                                                               !- 
    schedule:water-services:{BathroomService},                                                                                                                                                                                  !- Name
    Fraction,                                                                                                                                                                                                                   !- Schedule Type Limits Name
    Through: 12/31,                                                                                                                                                                                                             !- Field 1
    For: AllDays,                                                                                                                                                                                                               !- Field 2
    Until: 07:00, 0.00, Until: 08:00, 0.33, Until: 09:00, 0.17, Until: 14:00, 0.00, Until: 15:00, 0.17, Until: 16:00, 0.00, Until: 17:00, 0.00, Until: 18:00, 0.17, Until: 22:00, 0.00, Until: 23:00, 0.17, Until: 24:00, 0.00; !- Field 3

Schedule:Compact,                                   !- 
    schedule:main-water-loop--setpoint-temperature, !- Name
    Any Number,                                     !- Schedule Type Limits Name
    Through: 12/31,                                 !- Field 1
    For: AllDays,                                   !- Field 2
    Until: 24:00,  70.4456;                         !- Field 3

Schedule:Compact,                                  !- 
    schedule:hot-water-loop--setpoint-temperature, !- Name
    Any Number,                                    !- Schedule Type Limits Name
    Through: 12/31,                                !- Field 1
    For: AllDays,                                  !- Field 2
    Until: 24:00,  72.4456;                        !- Field 3

Schedule:Compact,                                    !- 
    schedule:dhw-water-heater--setpoint-temperature, !- Name
    Any Number,                                      !- Schedule Type Limits Name
    Through: 12/31,                                  !- Field 1
    For: AllDays,                                    !- Field 2
    Until: 24:00,  67.15;                            !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_18, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 18;       !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_21, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 21;       !- Field 3

Schedule:Compact,           !- 
    schedule:heat_up_to_22, !- Name
    Temperature,            !- Schedule Type Limits Name
    Through: 12/31,         !- Field 1
    For: AllDays,           !- Field 2
    Until: 24:00, 22;       !- Field 3

Schedule:Compact,          !- 
    schedule:cool_over_27, !- Name
    Temperature,           !- Schedule Type Limits Name
    Through: 12/31,        !- Field 1
    For: AllDays,          !- Field 2
    Until: 24:00, 27.0102; !- Field 3


!-   =========== ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========

Curve:Biquadratic,     !- 
    Boiler Efficiency, !- Name
    1,                 !- Coefficient1 Constant
    0,                 !- Coefficient2 x
    0,                 !- Coefficient3 x**2
    0,                 !- Coefficient4 y
    0,                 !- Coefficient5 y**2
    0,                 !- Coefficient6 x*y
    0,                 !- Minimum Value of x
    1,                 !- Maximum Value of x
    0,                 !- Minimum Value of y
    1,                 !- Maximum Value of y
    ,                  !- Minimum Curve Output
    ;                  !- Maximum Curve Output


!-   =========== ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:EXPONENT ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:QUADLINEAR ===========


!-   =========== ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========

!-   =========== ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========

Site:WaterMainsTemperature, !- 
    Correlation,            !- Calculation Method
    ,                       !- Temperature Schedule Name
    11.46,                  !- Annual Average Outdoor Air Temperature {C}
    27.21;                  !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   =========== ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========

WaterUse:Equipment,                        !- 
    KitchenSink,                           !- Name
    Water Services,                        !- End-Use Subcategory
    0.0000121875,                          !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenSink}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-warm,      !- Target Temperature Schedule Name
    ,                                      !- Hot Water Supply Temperature Schedule Name
    ,                                      !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                              !- Zone or Space Name

WaterUse:Equipment,                          !- 
    KitchenWasher,                           !- Name
    Water Services,                          !- End-Use Subcategory
    0.0000140625,                            !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenWasher}, !- Flow Rate Fraction Schedule Name
    ,                                        !- Target Temperature Schedule Name
    ,                                        !- Hot Water Supply Temperature Schedule Name
    ,                                        !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                                !- Zone or Space Name

WaterUse:Equipment,                         !- 
    KitchenOther,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.0000046875,                           !- Peak Flow Rate {m3/s}
    schedule:water-services:{KitchenOther}, !- Flow Rate Fraction Schedule Name
    ,                                       !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (GF-1-2);                               !- Zone or Space Name

WaterUse:Equipment,                           !- 
    BathroomShower,                           !- Name
    Water Services,                           !- End-Use Subcategory
    0.0000328125,                             !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomShower}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-hot,          !- Target Temperature Schedule Name
    ,                                         !- Hot Water Supply Temperature Schedule Name
    ,                                         !- Cold Water Supply Temperature Schedule Name
    (1F-1-2);                                 !- Zone or Space Name

WaterUse:Equipment,                         !- 
    BathroomBath,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.0000140625,                           !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomBath}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-hot,        !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (1F-1-2);                               !- Zone or Space Name

WaterUse:Equipment,                         !- 
    BathroomSink,                           !- Name
    Water Services,                         !- End-Use Subcategory
    0.0000065625,                           !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomSink}, !- Flow Rate Fraction Schedule Name
    schedule:hot-water-services-warm,       !- Target Temperature Schedule Name
    ,                                       !- Hot Water Supply Temperature Schedule Name
    ,                                       !- Cold Water Supply Temperature Schedule Name
    (1F-1-2);                               !- Zone or Space Name

WaterUse:Equipment,                            !- 
    BathroomService,                           !- Name
    Water Services,                            !- End-Use Subcategory
    0.000009375,                               !- Peak Flow Rate {m3/s}
    schedule:water-services:{BathroomService}, !- Flow Rate Fraction Schedule Name
    ,                                          !- Target Temperature Schedule Name
    ,                                          !- Hot Water Supply Temperature Schedule Name
    ,                                          !- Cold Water Supply Temperature Schedule Name
    (GF-1-1);                                  !- Zone or Space Name


!-   =========== ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========

WaterUse:Connections,                   !- 
    wlsd-branch-services-cold--emitter, !- Name
    n-22005,                            !- Inlet Node Name
    n-22006,                            !- Outlet Node Name
    ,                                   !- Supply Water Storage Tank Name
    ,                                   !- Reclamation Water Storage Tank Name
    ,                                   !- Hot Water Supply Temperature Schedule Name
    ,                                   !- Cold Water Supply Temperature Schedule Name
    ,                                   !- Drain Water Heat Exchanger Type
    ,                                   !- Drain Water Heat Exchanger Destination
    ,                                   !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    KitchenWasher,                      !- Water Use Equipment Name
    KitchenOther,                       !- Water Use Equipment Name
    BathroomService;                    !- Water Use Equipment Name

WaterUse:Connections,                   !- 
    wlsd-branch-services-warm--emitter, !- Name
    n-22007,                            !- Inlet Node Name
    n-22008,                            !- Outlet Node Name
    ,                                   !- Supply Water Storage Tank Name
    ,                                   !- Reclamation Water Storage Tank Name
    ,                                   !- Hot Water Supply Temperature Schedule Name
    ,                                   !- Cold Water Supply Temperature Schedule Name
    ,                                   !- Drain Water Heat Exchanger Type
    ,                                   !- Drain Water Heat Exchanger Destination
    ,                                   !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    KitchenSink,                        !- Water Use Equipment Name
    BathroomShower,                     !- Water Use Equipment Name
    BathroomBath,                       !- Water Use Equipment Name
    BathroomSink;                       !- Water Use Equipment Name

!-   =========== NO PV PANELS ASSIGNED =============================
!
!-   =========== NO SOLAR PANELS FOR DHW ASSIGNED ==================
!
!-   =========== NO WIND TURBINES ASSIGNED =========================
!
!-   =========== NO BIOMASS/BIOGAS ASSIGNED ========================
!

!-   =========== ep_J ==============================================



!-   =========== ALL OBJECTS IN CLASS: CURRENCYTYPE ===========

CurrencyType, !- 
    GBP;      !- Monetary Unit


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

Output:VariableDictionary, !- 
    IDF,                   !- Key Field
    Name;                  !- Sort Option


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:SURFACES:LIST ===========

Output:Surfaces:List, !- 
    Details,          !- Report Type
    IDF;              !- Report Specifications


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

Output:Surfaces:Drawing, !- 
    VRML,                !- Report Type
    Triangulate3DFace;   !- Report Specifications 1


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:CONSTRUCTIONS ===========

Output:Constructions, !- 
    Constructions,    !- Details Type 1
    Materials;        !- Details Type 2


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

Output:Table:SummaryReports, !- 
    AllSummary;              !- Report 1 Name


!-   =========== ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

OutputControl:Table:Style, !- 
    CommaAndHTML,          !- Column Separator
    JtoKWH;                !- Unit Conversion


!-   =========== ALL OBJECTS IN CLASS: OUTPUTCONTROL:REPORTINGTOLERANCES ===========

OutputControl:ReportingTolerances, !- 
    0.2,                           !- Tolerance for Time Heating Setpoint Not Met
    0.2;                           !- Tolerance for Time Cooling Setpoint Not Met


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

Output:Diagnostics,                 !- 
    DisplayAdvancedReportVariables; !- Key 1



!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Drybulb Temperature, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Site Outdoor Air Dewpoint Temperature, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Wetbulb Temperature, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Site Outdoor Air Relative Humidity, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                     !- 
    *,                               !- Key Value
    Site Outdoor Air Humidity Ratio, !- Variable Name
    hourly;                          !- Reporting Frequency

Output:Variable,                          !- 
    *,                                    !- Key Value
    Site Outdoor Air Barometric Pressure, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,     !- 
    *,               !- Key Value
    Site Wind Speed, !- Variable Name
    hourly;          !- Reporting Frequency

Output:Variable,         !- 
    *,                   !- Key Value
    Site Wind Direction, !- Variable Name
    hourly;              !- Reporting Frequency

Output:Variable,      !- 
    *,                !- Key Value
    Site Rain Status, !- Variable Name
    hourly;           !- Reporting Frequency

Output:Variable,                     !- 
    *,                               !- Key Value
    Exterior Equipment Water Volume, !- Variable Name
    hourly;                          !- Reporting Frequency

Output:Variable,              !- 
    *,                        !- Key Value
    Site Solar Azimuth Angle, !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Site Solar Altitude Angle, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                               !- 
    *,                                         !- Key Value
    Site Direct Solar Radiation Rate per Area, !- Variable Name
    hourly;                                    !- Reporting Frequency

Output:Variable,                                !- 
    *,                                          !- Key Value
    Site Diffuse Solar Radiation Rate per Area, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,             !- 
    *,                       !- Key Value
    Site Ground Temperature, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                   !- 
    *,                             !- Key Value
    Surface Window Heat Loss Rate, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                   !- 
    *,                             !- Key Value
    Surface Window Heat Gain Rate, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Surface Window Net Heat Transfer Rate, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                                       !- 
    *,                                                 !- Key Value
    Surface Inside Face Conduction Heat Transfer Rate, !- Variable Name
    hourly;                                            !- Reporting Frequency

Output:Variable,                                        !- 
    *,                                                  !- Key Value
    Surface Outside Face Conduction Heat Transfer Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Surface Heat Storage Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Electric Equipment Total Heating Rate, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                      !- 
    *,                                !- Key Value
    Gas Equipment Total Heating Rate, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Lights Total Heating Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                                        !- 
    *,                                                  !- Key Value
    Water Use Equipment Zone Sensible Heat Gain Energy, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Water Use Equipment Heating Energy, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                           !- 
    *,                                     !- Key Value
    Zone Thermal Comfort Fanger Model PMV, !- Variable Name
    hourly;                                !- Reporting Frequency

Output:Variable,                       !- 
    *,                                 !- Key Value
    Baseboard Convective Heating Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Baseboard Hot Water Mass Flow Rate, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,                    !- 
    *,                              !- Key Value
    Baseboard Radiant Heating Rate, !- Variable Name
    hourly;                         !- Reporting Frequency

Output:Variable,                  !- 
    *,                            !- Key Value
    Baseboard Total Heating Rate, !- Variable Name
    hourly;                       !- Reporting Frequency

Output:Variable,                       !- 
    *,                                 !- Key Value
    Baseboard Water Inlet Temperature, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                        !- 
    *,                                  !- Key Value
    Baseboard Water Outlet Temperature, !- Variable Name
    hourly;                             !- Reporting Frequency

Output:Variable,              !- 
    *,                        !- Key Value
    Boiler Inlet Temperature, !- Variable Name
    hourly;                   !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Boiler Outlet Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                             !- 
    *,                                       !- Key Value
    Water Heater Use Side Inlet Temperature, !- Variable Name
    hourly;                                  !- Reporting Frequency

Output:Variable,                              !- 
    *,                                        !- Key Value
    Water Heater Use Side Outlet Temperature, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                !- 
    *,                                          !- Key Value
    Water Heater Source Side Inlet Temperature, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                                 !- 
    *,                                           !- Key Value
    Water Heater Source Side Outlet Temperature, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,            !- 
    *,                      !- Key Value
    Boiler Part Load Ratio, !- Variable Name
    hourly;                 !- Reporting Frequency

Output:Variable,                  !- 
    *,                            !- Key Value
    Water Heater Part Load Ratio, !- Variable Name
    hourly;                       !- Reporting Frequency

Output:Variable,         !- 
    *,                   !- Key Value
    Boiler Heating Rate, !- Variable Name
    hourly;              !- Reporting Frequency

Output:Variable,               !- 
    *,                         !- Key Value
    Water Heater Heating Rate, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                 !- 
    *,                           !- Key Value
    Water Heater Cycle On Count, !- Variable Name
    hourly;                      !- Reporting Frequency

Output:Variable,                         !- 
    *,                                   !- Key Value
    Water Heater Final Tank Temperature, !- Variable Name
    hourly;                              !- Reporting Frequency


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

Output:Variable,          !- 
    \(GF-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-1-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-1-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-1-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-1-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-1-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-1-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-1-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-1-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-1-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-1-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-1-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-1-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-1-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-1-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-1-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-1-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-1-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-1-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-1-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-1-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-1-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-1-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-1-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-1-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-1-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-1-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-1-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-1-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-1-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-2-1\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-2-1\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-1\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-2-1\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-2-1\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-1\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-1\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-1\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-2-1\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-2-1\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-2-1\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-2-1\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-1\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-1\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-2-1\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-2-1\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-1\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-2-1\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-1\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-1\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(GF-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(GF-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(GF-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(GF-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(GF-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(GF-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(GF-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(GF-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(GF-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(GF-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(GF-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(GF-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(GF-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(GF-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(GF-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(GF-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(GF-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(GF-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(1F-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(1F-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(1F-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(1F-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(1F-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(1F-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(1F-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(1F-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(1F-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(1F-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(1F-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(1F-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(1F-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(1F-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(1F-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(1F-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(1F-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(1F-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,          !- 
    \(AT-2-2\),           !- Key Value
    Zone Air Temperature, !- Variable Name
    hourly;               !- Reporting Frequency

Output:Variable,             !- 
    \(AT-2-2\),              !- Key Value
    Zone Air Humidity Ratio, !- Variable Name
    hourly;                  !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-2\),                 !- Key Value
    Zone Air Relative Humidity, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,               !- 
    \(AT-2-2\),                !- Key Value
    Zone Mean Air Temperature, !- Variable Name
    hourly;                    !- Reporting Frequency

Output:Variable,                   !- 
    \(AT-2-2\),                    !- Key Value
    Zone Mean Radiant Temperature, !- Variable Name
    hourly;                        !- Reporting Frequency

Output:Variable,                !- 
    \(AT-2-2\),                 !- Key Value
    Zone Operative Temperature, !- Variable Name
    hourly;                     !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-2\),                                            !- Key Value
    Zone Adaptive Comfort Operative Temperature Set Point, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Gain Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Infiltration Total Heat Loss Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone Windows Total Heat Gain Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Windows Total Heat Gain Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone Windows Total Heat Loss Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Windows Total Heat Loss Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                           !- 
    \(AT-2-2\),                                            !- Key Value
    Zone Windows Total Transmitted Solar Radiation Energy, !- Variable Name
    hourly;                                                !- Reporting Frequency

Output:Variable,                                         !- 
    \(AT-2-2\),                                          !- Key Value
    Zone Windows Total Transmitted Solar Radiation Rate, !- Variable Name
    hourly;                                              !- Reporting Frequency

Output:Variable,                                   !- 
    \(AT-2-2\),                                    !- Key Value
    Zone Total Internal Convective Heating Energy, !- Variable Name
    hourly;                                        !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Total Internal Convective Heating Rate, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Latent Gain Energy, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                          !- 
    \(AT-2-2\),                           !- Key Value
    Zone Total Internal Latent Gain Rate, !- Variable Name
    hourly;                               !- Reporting Frequency

Output:Variable,                                !- 
    \(AT-2-2\),                                 !- Key Value
    Zone Total Internal Radiant Heating Energy, !- Variable Name
    hourly;                                     !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Radiant Heating Rate, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                              !- 
    \(AT-2-2\),                               !- Key Value
    Zone Total Internal Total Heating Energy, !- Variable Name
    hourly;                                   !- Reporting Frequency

Output:Variable,                            !- 
    \(AT-2-2\),                             !- Key Value
    Zone Total Internal Total Heating Rate, !- Variable Name
    hourly;                                 !- Reporting Frequency

Output:Variable,                                          !- 
    \(AT-2-2\),                                           !- Key Value
    Zone Total Internal Visible Radiation Heating Energy, !- Variable Name
    hourly;                                               !- Reporting Frequency

Output:Variable,                                        !- 
    \(AT-2-2\),                                         !- Key Value
    Zone Total Internal Visible Radiation Heating Rate, !- Variable Name
    hourly;                                             !- Reporting Frequency

Output:Variable,                         !- 
    \(AT-2-2\),                          !- Key Value
    Zone People Sensible Heating Energy, !- Variable Name
    hourly;                              !- Reporting Frequency

Output:Variable,                      !- 
    \(AT-2-2\),                       !- Key Value
    Zone People Total Heating Energy, !- Variable Name
    hourly;                           !- Reporting Frequency

Output:Variable,                       !- 
    \(AT-2-2\),                        !- Key Value
    Zone Infiltration Air Change Rate, !- Variable Name
    hourly;                            !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Loss Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency

Output:Variable,                                 !- 
    \(AT-2-2\),                                  !- Key Value
    Zone Infiltration Sensible Heat Gain Energy, !- Variable Name
    hourly;                                      !- Reporting Frequency


!-   =========== ALL OBJECTS IN CLASS: OUTPUT:METER ===========

Output:Meter,       !- 
    Water:Facility, !- Name
    hourly;         !- Reporting Frequency

Output:Meter,             !- 
    Electricity:Facility, !- Name
    hourly;               !- Reporting Frequency

Output:Meter,            !- 
    NaturalGas:Facility, !- Name
    hourly;              !- Reporting Frequency

Output:Meter,                      !- 
    DistrictHeatingWater:Facility, !- Name
    hourly;                        !- Reporting Frequency

Output:Meter,            !- 
    MainsWater:Facility, !- Name
    hourly;              !- Reporting Frequency

Output:Meter,       !- 
    Water:Facility, !- Name
    hourly;         !- Reporting Frequency

Output:Meter,                                    !- 
    CarbonEquivalentEmissions:Carbon Equivalent, !- Name
    hourly;                                      !- Reporting Frequency

Output:Meter,                 !- 
    WaterSystems:Electricity, !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,                   !- 
    InteriorLights:Electricity, !- Name
    hourly;                     !- Reporting Frequency

Output:Meter,                      !- 
    InteriorEquipment:Electricity, !- Name
    hourly;                        !- Reporting Frequency

Output:Meter,                              !- 
    cooking:InteriorEquipment:Electricity, !- Name
    hourly;                                !- Reporting Frequency

Output:Meter,                 !- 
    General:Fans:Electricity, !- Name
    hourly;                   !- Reporting Frequency

Output:Meter,                  !- 
    General:Pumps:Electricity, !- Name
    hourly;                    !- Reporting Frequency

Output:Meter,                                    !- 
    General:WaterSystems:PlantLoopHeatingDemand, !- Name
    hourly;                                      !- Reporting Frequency

Output:Meter,          !- 
    Pumps:Electricity, !- Name
    hourly;            !- Reporting Frequency

Output:Meter,         !- 
    MainsWater:Plant, !- Name
    hourly;           !- Reporting Frequency

Output:Meter,    !- 
    Water:Plant, !- Name
    hourly;      !- Reporting Frequency


!-  End of file  ===================================================
